# 節能措施掃描

- 模型數: 5
- 情境數: 20
- 總耗時: 333 秒
- 總能源 = 用電 + 天然氣(kWh)

| 模型 | 措施 | 總用電 kWh | 天然氣 kWh | 用電相對基準 | 總能源相對基準 |
|---|---|---|---|---|---|
| 5ZoneAirCooled | baseline | 43510.1 | 19018.4 | +0.0% | +0.0% |
| 5ZoneAirCooled | infil_x0.5 | 43521.0 | 18051.8 | +0.0% | -1.5% |
| 5ZoneAirCooled | film_shgc0.30 | 42262.5 | 20134.1 | -2.9% | -0.2% |
| 5ZoneAirCooled | lights_-30% | 36147.3 | 20139.2 | -16.9% | -10.0% |
| 5ZoneAirCooledConvCoef | baseline | 43822.4 | 20328.6 | +0.0% | +0.0% |
| 5ZoneAirCooledConvCoef | infil_x0.5 | 43822.3 | 19986.0 | -0.0% | -0.5% |
| 5ZoneAirCooledConvCoef | film_shgc0.30 | 42935.6 | 21187.6 | -2.0% | -0.0% |
| 5ZoneAirCooledConvCoef | lights_-30% | 36567.0 | 20926.6 | -16.6% | -10.4% |
| 5ZoneAirCooledDemandLimiting | baseline | 39108.0 | 19199.7 | +0.0% | +0.0% |
| 5ZoneAirCooledDemandLimiting | infil_x0.5 | 39107.7 | 18930.2 | -0.0% | -0.5% |
| 5ZoneAirCooledDemandLimiting | film_shgc0.30 | 38730.9 | 17754.5 | -1.0% | -3.1% |
| 5ZoneAirCooledDemandLimiting | lights_-30% | 38259.4 | 18408.2 | -2.2% | -2.8% |
| HVACTemplate-5ZoneVAVFanPowered | baseline | 55254.9 | 14927.3 | +0.0% | +0.0% |
| HVACTemplate-5ZoneVAVFanPowered | infil_x0.5 | 55155.6 | 14909.4 | -0.2% | -0.2% |
| HVACTemplate-5ZoneVAVFanPowered | film_shgc0.30 | 52497.1 | 16286.6 | -5.0% | -2.0% |
| HVACTemplate-5ZoneVAVFanPowered | lights_-30% | 47237.2 | 15585.0 | -14.5% | -10.5% |
| HVACTemplate-5ZoneBaseboardHeat | baseline | 35864.7 | 1109.6 | +0.0% | +0.0% |
| HVACTemplate-5ZoneBaseboardHeat | infil_x0.5 | 35867.9 | 1003.2 | +0.0% | -0.3% |
| HVACTemplate-5ZoneBaseboardHeat | film_shgc0.30 | 35759.0 | 1238.9 | -0.3% | +0.1% |
| HVACTemplate-5ZoneBaseboardHeat | lights_-30% | 28761.6 | 1226.8 | -19.8% | -18.9% |
