# 长兴 2025 年充电负荷与 7 月合计

运行 python simulate.py 即可重建四份 CSV。所有时间为北京时间，区间左闭右开。输入来源与原文链接见上一级 charging_inputs/README.md。

将通讯作者的 24 点视为全年同钟点均值。对每个月，用浙江 2022 年省级高速快充电量计算该月日均值相对全年日均值的比例。按目标日期的工作日（周一至周五）或周末，从深圳 UrbanEV 对应组有放回抽取相对波动，固定种子 20250701，再除以当月抽样均值。逐小时充电量等于长兴对应钟点参考功率乘月系数、日系数和 1 小时。省级月份结构与城市日际波动均是代理参数；同一天内保留参考曲线形状，未另设假日或逐车随机到达。全年钟点误差接近零是归一化约束的结果；7 月峰值是情景输出。

容量检验采用每个等效位电表侧 60 kW 的算例假设。原 12 位（720 kW）在 9、10、12 月连月平均曲线的最高小时也不能覆盖，全年有 277 小时超过 720 kW。本次按需求建模，取覆盖本次最大小时平均负荷 1058.78 kW 所需的最少整数 18 位（1080 kW）。按这个情景各月各小时都可供给，没有削减或移峰。该容量仅按小时平均功率校核，现场桩数、瞬时峰值与排队情况未知。

charging_hourly_2025.csv 为全年 8760 小时的充电电量。calibration_24h.csv 的偏差为模型减原表。charging_monthly.csv 可核对每月电量、系数和容量余量。total_hourly_2025_07.csv 的 station_total_kWh 是定版基础侧全站用电，charging_kWh 取自同次全年结果，total_kWh 为逐小时相加值。
