    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Seated Adult Activity,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

People,
    shop_people,              !- Name
    CX_shop,                  !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.66,                     !- People per Floor Area {person/m2}
    ,                         !- Floor Area per Person {m2/person}
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Seated Adult Activity,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

People,
    store_people,             !- Name
    CX_store,                 !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.02,                     !- People per Floor Area {person/m2}
    ,                         !- Floor Area per Person {m2/person}
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Seated Adult Activity,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

People,
    toilet_people,            !- Name
    CX_toilet,                !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.2,                      !- People per Floor Area {person/m2}
    ,                         !- Floor Area per Person {m2/person}
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Seated Adult Activity,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

People,
    dorm_people,              !- Name
    CX_dorm,                  !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.07,                     !- People per Floor Area {person/m2}
    ,                         !- Floor Area per Person {m2/person}
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Seated Adult Activity,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

People,
    office_people,            !- Name
    CX_office,                !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.12,                     !- People per Floor Area {person/m2}
    ,                         !- Floor Area per Person {m2/person}
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Seated Adult Activity,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

Lights,
    dining_light,             !- Name
    CX_dining,                !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10,                       !- Watts per Floor Area {W/m2}
    ,                         !- Watts per Person {W/person}
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    kitchen_light,            !- Name
    CX_kitchen,               !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10,                       !- Watts per Floor Area {W/m2}
    ,                         !- Watts per Person {W/person}
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    lobby_light,              !- Name
    CX_lobby,                 !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    9,                        !- Watts per Floor Area {W/m2}
    ,                         !- Watts per Person {W/person}
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    shop_light,               !- Name
    CX_shop,                  !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10,                       !- Watts per Floor Area {W/m2}
    ,                         !- Watts per Person {W/person}
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    store_light,              !- Name
    CX_store,                 !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    5,                        !- Watts per Floor Area {W/m2}
    ,                         !- Watts per Person {W/person}
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    toilet_light,             !- Name
    CX_toilet,                !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10,                       !- Watts per Floor Area {W/m2}
    ,                         !- Watts per Person {W/person}
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    dorm_light,               !- Name
    CX_dorm,                  !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    7,                        !- Watts per Floor Area {W/m2}
    ,                         !- Watts per Person {W/person}
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    office_light,             !- Name
    CX_office,                !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    9,                        !- Watts per Floor Area {W/m2}
    ,                         !- Watts per Person {W/person}
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

ElectricEquipment,
    dining_equip,             !- Name
    CX_dining,                !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    13,                       !- Watts per Floor Area {W/m2}
    ,                         !- Watts per Person {W/person}
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Electric Equipment;       !- EndUse Subcategory

ElectricEquipment,
    lobby_equip,              !- Name
    CX_lobby,                 !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    10,                       !- Watts per Floor Area {W/m2}
    ,                         !- Watts per Person {W/person}
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Electric Equipment;       !- EndUse Subcategory

ElectricEquipment,
    shop_equip,               !- Name
    CX_shop,                  !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    13,                       !- Watts per Floor Area {W/m2}
    ,                         !- Watts per Person {W/person}
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Electric Equipment;       !- EndUse Subcategory

ElectricEquipment,
    store_equip,              !- Name
    CX_store,                 !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    30,                       !- Watts per Floor Area {W/m2}
    ,                         !- Watts per Person {W/person}
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Electric Equipment;       !- EndUse Subcategory

ElectricEquipment,
    dorm_equip,               !- Name
    CX_dorm,                  !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    20,                       !- Watts per Floor Area {W/m2}
    ,                         !- Watts per Person {W/person}
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Electric Equipment;       !- EndUse Subcategory

ElectricEquipment,
    office_equip,             !- Name
    CX_office,                !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    15,                       !- Watts per Floor Area {W/m2}
    ,                         !- Watts per Person {W/person}
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Electric Equipment;       !- EndUse Subcategory

OtherEquipment,
    F1_Kitchen_KitchenAppliances..F1_Kitchen,    !- Name
    Electricity,              !- Fuel Type
    F1_Kitchen_Space,         !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    49568.8,                  !- Design Level {W}
    ,                         !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0.1,                      !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate {m3/s-W}
    KitchenAppliances;        !- EndUse Subcategory

OtherEquipment,
    F1_Kitchen_KitchenHood..F1_Kitchen,    !- Name
    Electricity,              !- Fuel Type
    F1_Kitchen_Space,         !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2726.3,                   !- Design Level {W}
    ,                         !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate {m3/s-W}
    KitchenHood;              !- EndUse Subcategory

OtherEquipment,
    F1_WC_N_ToiletExhaust..F1_WC_N,    !- Name
    Electricity,              !- Fuel Type
    F1_WC_N_Space,            !- Zone or ZoneList or Space or SpaceList Name
    exhaust_on,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    3663.6,                   !- Design Level {W}
    ,                         !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate {m3/s-W}
    ToiletExhaust;            !- EndUse Subcategory

OtherEquipment,
    F1_WC_S_ToiletExhaust..F1_WC_S,    !- Name
    Electricity,              !- Fuel Type
    F1_WC_S_Space,            !- Zone or ZoneList or Space or SpaceList Name
    exhaust_on,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    3192.3,                   !- Design Level {W}
    ,                         !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate {m3/s-W}
    ToiletExhaust;            !- EndUse Subcategory

OtherEquipment,
    F2_WC_ToiletExhaust..F2_WC,    !- Name
    Electricity,              !- Fuel Type
    F2_WC_Space,              !- Zone or ZoneList or Space or SpaceList Name
    exhaust_on,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    598.7,                    !- Design Level {W}
    ,                         !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate {m3/s-W}
    ToiletExhaust;            !- EndUse Subcategory

OtherEquipment,
    EQ_F1_Dining,             !- Name
    Electricity,              !- Fuel Type
    F1_Dining,                !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    79.244,                   !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_DiningE,            !- Name
    Electricity,              !- Fuel Type
    F1_DiningE,               !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    79.244,                   !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_Kitchen,            !- Name
    Electricity,              !- Fuel Type
    F1_Kitchen,               !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    79.244,                   !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_Lobby,              !- Name
    Electricity,              !- Fuel Type
    F1_Lobby,                 !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    79.244,                   !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_LobbySW,            !- Name
    Electricity,              !- Fuel Type
    F1_LobbySW,               !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    79.244,                   !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_ShopN,              !- Name
    Electricity,              !- Fuel Type
    F1_ShopN,                 !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    79.244,                   !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_ShopS,              !- Name
    Electricity,              !- Fuel Type
    F1_ShopS,                 !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    79.244,                   !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_StairW,             !- Name
    Electricity,              !- Fuel Type
    F1_StairW,                !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    79.244,                   !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_Store,              !- Name
    Electricity,              !- Fuel Type
    F1_Store,                 !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    79.244,                   !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_Supermarket,        !- Name
    Electricity,              !- Fuel Type
    F1_Supermarket,           !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    79.244,                   !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_WC_N,               !- Name
    Electricity,              !- Fuel Type
    F1_WC_N,                  !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    79.244,                   !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_WC_S,               !- Name
    Electricity,              !- Fuel Type
    F1_WC_S,                  !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    79.244,                   !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F2_Dorm,               !- Name
    Electricity,              !- Fuel Type
    F2_Dorm,                  !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    79.244,                   !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F2_Office,             !- Name
    Electricity,              !- Fuel Type
    F2_Office,                !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    79.244,                   !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F2_OfficeN,            !- Name
    Electricity,              !- Fuel Type
    F2_OfficeN,               !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    79.244,                   !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F2_OfficeW,            !- Name
    Electricity,              !- Fuel Type
    F2_OfficeW,               !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    79.244,                   !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F2_ServiceE,           !- Name
    Electricity,              !- Fuel Type
    F2_ServiceE,              !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    79.244,                   !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F2_WC,                 !- Name
    Electricity,              !- Fuel Type
    F2_WC,                    !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level {W}
    79.244,                   !- Power per Floor Area {W/m2}
    ,                         !- Power per Person {W/person}
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
    {605efd1e-0068-4bd3-826f-200bc0a492a5},    !- Name
    CX_dining,                !- Zone or ZoneList or Space or SpaceList Name
    infil_on,                 !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.0003,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                         !- Air Changes per Hour {1/hr}
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ,                         !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZoneInfiltration:DesignFlowRate,
    infiltration,             !- Name
    CX_kitchen,               !- Zone or ZoneList or Space or SpaceList Name
    infil_on,                 !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.0003,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                         !- Air Changes per Hour {1/hr}
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ,                         !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZoneInfiltration:DesignFlowRate,
    {55732d5a-0407-4bcd-885e-d452ee9482d2},    !- Name
    CX_lobby,                 !- Zone or ZoneList or Space or SpaceList Name
    infil_on,                 !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.0003,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                         !- Air Changes per Hour {1/hr}
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ,                         !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZoneInfiltration:DesignFlowRate,
    {356c071e-0ee2-431a-8c9d-365fd3690123},    !- Name
    CX_shop,                  !- Zone or ZoneList or Space or SpaceList Name
    infil_on,                 !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.0003,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                         !- Air Changes per Hour {1/hr}
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ,                         !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZoneInfiltration:DesignFlowRate,
    {892c3914-5f92-4930-a306-7df7f22388ef},    !- Name
    CX_store,                 !- Zone or ZoneList or Space or SpaceList Name
    infil_on,                 !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.0003,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                         !- Air Changes per Hour {1/hr}
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ,                         !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZoneInfiltration:DesignFlowRate,
    {2b89c507-0a74-437f-91f1-7fc1dc4326a5},    !- Name
    CX_toilet,                !- Zone or ZoneList or Space or SpaceList Name
    infil_on,                 !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.0003,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                         !- Air Changes per Hour {1/hr}
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ,                         !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZoneInfiltration:DesignFlowRate,
    {d58f72b6-2ceb-438d-8db7-490d83e4db6e},    !- Name
    CX_dorm,                  !- Zone or ZoneList or Space or SpaceList Name
    infil_on,                 !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.0003,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                         !- Air Changes per Hour {1/hr}
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ,                         !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZoneInfiltration:DesignFlowRate,
    {28427bd9-a9fd-4031-abed-274f23475412},    !- Name
    CX_office,                !- Zone or ZoneList or Space or SpaceList Name
    infil_on,                 !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.0003,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                         !- Air Changes per Hour {1/hr}
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ,                         !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZoneVentilation:DesignFlowRate,
    F1_Supermarket fresh air,    !- Name
    F1_Supermarket,           !- Zone or ZoneList or Space or SpaceList Name
    traffic,                  !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.008333,                 !- Flow Rate per Person {m3/s-person}
    ,                         !- Air Changes per Hour {1/hr}
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise {Pa}
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F1_StairW fresh air,      !- Name
    F1_StairW,                !- Zone or ZoneList or Space or SpaceList Name
    traffic,                  !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.008333,                 !- Flow Rate per Person {m3/s-person}
    ,                         !- Air Changes per Hour {1/hr}
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise {Pa}
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F1_Dining fresh air,      !- Name
    F1_Dining,                !- Zone or ZoneList or Space or SpaceList Name
    dining_occ,               !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.008333,                 !- Flow Rate per Person {m3/s-person}
    ,                         !- Air Changes per Hour {1/hr}
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise {Pa}
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F1_DiningE fresh air,     !- Name
    F1_DiningE,               !- Zone or ZoneList or Space or SpaceList Name
    dining_occ,               !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.008333,                 !- Flow Rate per Person {m3/s-person}
    ,                         !- Air Changes per Hour {1/hr}
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise {Pa}
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F1_ShopN fresh air,       !- Name
    F1_ShopN,                 !- Zone or ZoneList or Space or SpaceList Name
    traffic,                  !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.008333,                 !- Flow Rate per Person {m3/s-person}
    ,                         !- Air Changes per Hour {1/hr}
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise {Pa}
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F1_Lobby fresh air,       !- Name
    F1_Lobby,                 !- Zone or ZoneList or Space or SpaceList Name
    traffic,                  !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.008333,                 !- Flow Rate per Person {m3/s-person}
    ,                         !- Air Changes per Hour {1/hr}
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise {Pa}
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F1_LobbySW fresh air,     !- Name
    F1_LobbySW,               !- Zone or ZoneList or Space or SpaceList Name
    traffic,                  !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.008333,                 !- Flow Rate per Person {m3/s-person}
    ,                         !- Air Changes per Hour {1/hr}
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise {Pa}
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F1_ShopS fresh air,       !- Name
    F1_ShopS,                 !- Zone or ZoneList or Space or SpaceList Name
    traffic,                  !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.008333,                 !- Flow Rate per Person {m3/s-person}
    ,                         !- Air Changes per Hour {1/hr}
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise {Pa}
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F2_OfficeN fresh air,     !- Name
    F2_OfficeN,               !- Zone or ZoneList or Space or SpaceList Name
    office_occ,               !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.008333,                 !- Flow Rate per Person {m3/s-person}
    ,                         !- Air Changes per Hour {1/hr}
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise {Pa}
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F2_Dorm fresh air,        !- Name
    F2_Dorm,                  !- Zone or ZoneList or Space or SpaceList Name
    dorm_occ,                 !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.008333,                 !- Flow Rate per Person {m3/s-person}
    ,                         !- Air Changes per Hour {1/hr}
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise {Pa}
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F2_ServiceE fresh air,    !- Name
    F2_ServiceE,              !- Zone or ZoneList or Space or SpaceList Name
    office_occ,               !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.008333,                 !- Flow Rate per Person {m3/s-person}
    ,                         !- Air Changes per Hour {1/hr}
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise {Pa}
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F2_OfficeW fresh air,     !- Name
    F2_OfficeW,               !- Zone or ZoneList or Space or SpaceList Name
    office_occ,               !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.008333,                 !- Flow Rate per Person {m3/s-person}
    ,                         !- Air Changes per Hour {1/hr}
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise {Pa}
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F2_Office fresh air,      !- Name
    F2_Office,                !- Zone or ZoneList or Space or SpaceList Name
    office_occ,               !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    0.008333,                 !- Flow Rate per Person {m3/s-person}
    ,                         !- Air Changes per Hour {1/hr}
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise {Pa}
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

Exterior:Lights,
    CX outdoor 0,             !- Name
    CX_site_dusk_to_dawn,     !- Schedule Name
    3600,                     !- Design Level {W}
    AstronomicalClock,        !- Control Option
    OutdoorLighting;          !- EndUse Subcategory

Exterior:Lights,
    CX outdoor 1,             !- Name
    CX_site_dusk_to_dawn,     !- Schedule Name
    3600,                     !- Design Level {W}
    AstronomicalClock,        !- Control Option
    OutdoorLighting;          !- EndUse Subcategory

Exterior:Lights,
    CX outdoor 2,             !- Name
    CX_site_dusk_to_dawn,     !- Schedule Name
    6000,                     !- Design Level {W}
    AstronomicalClock,        !- Control Option
    OutdoorLighting;          !- EndUse Subcategory

Exterior:Lights,
    CX outdoor 3,             !- Name
    CX_site_evening,          !- Schedule Name
    5000,                     !- Design Level {W}
    AstronomicalClock,        !- Control Option
    OutdoorLighting;          !- EndUse Subcategory

Exterior:Lights,
    CX outdoor 4,             !- Name
    CX_site_dusk_to_dawn,     !- Schedule Name
    3000,                     !- Design Level {W}
    AstronomicalClock,        !- Control Option
    OutdoorLighting;          !- EndUse Subcategory

Exterior:FuelEquipment,
    CX ancillary 5,           !- Name
    Electricity,              !- Fuel Use Type
    CX_anc5_afternoon,        !- Schedule Name
    12000,                    !- Design Level {W}
    Ancillary;                !- EndUse Subcategory

Exterior:FuelEquipment,
    CX ancillary 6,           !- Name
    Electricity,              !- Fuel Use Type
    CX_site_day_heavy,        !- Schedule Name
    3000,                     !- Design Level {W}
    Ancillary;                !- EndUse Subcategory

Exterior:FuelEquipment,
    CX ancillary 7,           !- Name
    Electricity,              !- Fuel Use Type
    CX_site_daytime,          !- Schedule Name
    3000,                     !- Design Level {W}
    Ancillary;                !- EndUse Subcategory

Exterior:FuelEquipment,
    CX dhw 8,                 !- Name
    Electricity,              !- Fuel Use Type
    CX_site_dhw_valley,       !- Schedule Name
    39000,                    !- Design Level {W}
    DHWHeater;                !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    dining_vent,              !- Name
    Sum,                      !- Outdoor Air Method
    0.008333333,              !- Outdoor Air Flow per Person {m3/s-person}
    0,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Outdoor Air Flow per Zone {m3/s}
    0;                        !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    lobby_vent,               !- Name
    Sum,                      !- Outdoor Air Method
    0.008333333,              !- Outdoor Air Flow per Person {m3/s-person}
    0,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Outdoor Air Flow per Zone {m3/s}
    0;                        !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    shop_vent,                !- Name
    Sum,                      !- Outdoor Air Method
    0.008333333,              !- Outdoor Air Flow per Person {m3/s-person}
    0,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Outdoor Air Flow per Zone {m3/s}
    0;                        !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    dorm_vent,                !- Name
    Sum,                      !- Outdoor Air Method
    0.008333333,              !- Outdoor Air Flow per Person {m3/s-person}
    0,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Outdoor Air Flow per Zone {m3/s}
    0;                        !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    office_vent,              !- Name
    Sum,                      !- Outdoor Air Method
    0.008333333,              !- Outdoor Air Flow per Person {m3/s-person}
    0,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Outdoor Air Flow per Zone {m3/s}
    0;                        !- Outdoor Air Flow Air Changes per Hour {1/hr}

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

Sizing:Zone,
    F1_Dining,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature {C}
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    dining_vent,              !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Sizing:Zone,
    F1_DiningE,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature {C}
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    dining_vent,              !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Sizing:Zone,
    F1_Lobby,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature {C}
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    lobby_vent,               !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Sizing:Zone,
    F1_LobbySW,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature {C}
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    lobby_vent,               !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Sizing:Zone,
    F1_ShopN,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature {C}
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    shop_vent,                !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Sizing:Zone,
    F1_ShopS,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature {C}
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    shop_vent,                !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Sizing:Zone,
    F1_StairW,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature {C}
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    lobby_vent,               !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Sizing:Zone,
    F1_Supermarket,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature {C}
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    shop_vent,                !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Sizing:Zone,
    F2_Dorm,                  !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature {C}
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    dorm_vent,                !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Sizing:Zone,
    F2_Office,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature {C}
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office_vent,              !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Sizing:Zone,
    F2_OfficeN,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature {C}
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office_vent,              !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Sizing:Zone,
    F2_OfficeW,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature {C}
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office_vent,              !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Sizing:Zone,
    F2_ServiceE,              !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature {C}
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office_vent,              !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                        !- Cooling Minimum Air Flow {m3/s}
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,                !- Heating Maximum Air Flow {m3/s}
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

ZoneControl:Thermostat,
    F1_Dining Thermostat,     !- Name
    F1_Dining,                !- Zone or ZoneList Name
    F1_Dining Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    dining_setpoint..F1_Dining,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    F1_DiningE Thermostat,    !- Name
    F1_DiningE,               !- Zone or ZoneList Name
    F1_DiningE Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    dining_setpoint..F1_DiningE,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    F1_Lobby Thermostat,      !- Name
    F1_Lobby,                 !- Zone or ZoneList Name
    F1_Lobby Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    lobby_setpoint..F1_Lobby,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    F1_LobbySW Thermostat,    !- Name
    F1_LobbySW,               !- Zone or ZoneList Name
    F1_LobbySW Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    lobby_setpoint..F1_LobbySW,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    F1_ShopN Thermostat,      !- Name
    F1_ShopN,                 !- Zone or ZoneList Name
    F1_ShopN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    shop_setpoint..F1_ShopN,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    F1_ShopS Thermostat,      !- Name
    F1_ShopS,                 !- Zone or ZoneList Name
    F1_ShopS Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    shop_setpoint..F1_ShopS,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    F1_StairW Thermostat,     !- Name
    F1_StairW,                !- Zone or ZoneList Name
    F1_StairW Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    lobby_setpoint..F1_StairW,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    F1_Supermarket Thermostat,    !- Name
    F1_Supermarket,           !- Zone or ZoneList Name
    F1_Supermarket Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    shop_setpoint..F1_Supermarket,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    F2_Dorm Thermostat,       !- Name
    F2_Dorm,                  !- Zone or ZoneList Name
    F2_Dorm Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    dorm_setpoint..F2_Dorm,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    F2_Office Thermostat,     !- Name
    F2_Office,                !- Zone or ZoneList Name
    F2_Office Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office_setpoint..F2_Office,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    F2_OfficeN Thermostat,    !- Name
    F2_OfficeN,               !- Zone or ZoneList Name
    F2_OfficeN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office_setpoint..F2_OfficeN,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    F2_OfficeW Thermostat,    !- Name
    F2_OfficeW,               !- Zone or ZoneList Name
    F2_OfficeW Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office_setpoint..F2_OfficeW,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    F2_ServiceE Thermostat,    !- Name
    F2_ServiceE,              !- Zone or ZoneList Name
    F2_ServiceE Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office_setpoint..F2_ServiceE,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint {deltaC}

ThermostatSetpoint:DualSetpoint,
    dining_setpoint..F1_Dining,    !- Name
    dining_heat,              !- Heating Setpoint Temperature Schedule Name
    dining_cool;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    dining_setpoint..F1_DiningE,    !- Name
    dining_heat,              !- Heating Setpoint Temperature Schedule Name
    dining_cool;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    lobby_setpoint..F1_Lobby,    !- Name
    lobby_heat,               !- Heating Setpoint Temperature Schedule Name
    lobby_cool;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    lobby_setpoint..F1_LobbySW,    !- Name
    lobby_heat,               !- Heating Setpoint Temperature Schedule Name
    lobby_cool;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    shop_setpoint..F1_ShopN,    !- Name
    shop_heat,                !- Heating Setpoint Temperature Schedule Name
    shop_cool;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    shop_setpoint..F1_ShopS,    !- Name
    shop_heat,                !- Heating Setpoint Temperature Schedule Name
    shop_cool;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    lobby_setpoint..F1_StairW,    !- Name
    lobby_heat,               !- Heating Setpoint Temperature Schedule Name
    lobby_cool;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    shop_setpoint..F1_Supermarket,    !- Name
    shop_heat,                !- Heating Setpoint Temperature Schedule Name
    shop_cool;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    dorm_setpoint..F2_Dorm,    !- Name
    dorm_heat,                !- Heating Setpoint Temperature Schedule Name
    dorm_cool;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    office_setpoint..F2_Office,    !- Name
    office_heat,              !- Heating Setpoint Temperature Schedule Name
    office_cool;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    office_setpoint..F2_OfficeN,    !- Name
    office_heat,              !- Heating Setpoint Temperature Schedule Name
    office_cool;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    office_setpoint..F2_OfficeW,    !- Name
    office_heat,              !- Heating Setpoint Temperature Schedule Name
    office_cool;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    office_setpoint..F2_ServiceE,    !- Name
    office_heat,              !- Heating Setpoint Temperature Schedule Name
    office_cool;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
    F1_Dining PTHP,           !- Name
    ac_dining,                !- Availability Schedule Name
    F1_Dining PTHP Inlet Air Node,    !- Air Inlet Node Name
    F1_Dining PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F1_Dining PTHP OA Mixer,    !- Outdoor Air Mixer Name
    2.1255,                   !- Cooling Supply Air Flow Rate {m3/s}
    2.1255,                   !- Heating Supply Air Flow Rate {m3/s}
    2.1255,                   !- No Load Supply Air Flow Rate {m3/s}
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,                !- Supply Air Fan Object Type
    F1_Dining PTHP Fan,       !- Supply Air Fan Name
    Coil:Heating:DX:VariableSpeed,    !- Heating Coil Object Type
    F1_Dining PTHP Htg Coil VS,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:VariableSpeed,    !- Cooling Coil Object Type
    F1_Dining PTHP Clg Coil VS,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F1_Dining PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode {C}
    ,                         !- Maximum Supply Air Temperature in Heating Mode {C}
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F1_DiningE PTHP,          !- Name
    ac_dining,                !- Availability Schedule Name
    F1_DiningE PTHP Inlet Air Node,    !- Air Inlet Node Name
    F1_DiningE PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F1_DiningE PTHP OA Mixer,    !- Outdoor Air Mixer Name
    0.723355,                 !- Cooling Supply Air Flow Rate {m3/s}
    0.723355,                 !- Heating Supply Air Flow Rate {m3/s}
    0.723355,                 !- No Load Supply Air Flow Rate {m3/s}
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,                !- Supply Air Fan Object Type
    F1_DiningE PTHP Fan,      !- Supply Air Fan Name
    Coil:Heating:DX:VariableSpeed,    !- Heating Coil Object Type
    F1_DiningE PTHP Htg Coil VS,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:VariableSpeed,    !- Cooling Coil Object Type
    F1_DiningE PTHP Clg Coil VS,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F1_DiningE PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode {C}
    ,                         !- Maximum Supply Air Temperature in Heating Mode {C}
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F1_Lobby PTHP,            !- Name
    ac_comm,                  !- Availability Schedule Name
    F1_Lobby PTHP Inlet Air Node,    !- Air Inlet Node Name
    F1_Lobby PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F1_Lobby PTHP OA Mixer,    !- Outdoor Air Mixer Name
    3.6876,                   !- Cooling Supply Air Flow Rate {m3/s}
    3.6876,                   !- Heating Supply Air Flow Rate {m3/s}
    3.6876,                   !- No Load Supply Air Flow Rate {m3/s}
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,                !- Supply Air Fan Object Type
    F1_Lobby PTHP Fan,        !- Supply Air Fan Name
    Coil:Heating:DX:VariableSpeed,    !- Heating Coil Object Type
    F1_Lobby PTHP Htg Coil VS,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:VariableSpeed,    !- Cooling Coil Object Type
    F1_Lobby PTHP Clg Coil VS,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F1_Lobby PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode {C}
    ,                         !- Maximum Supply Air Temperature in Heating Mode {C}
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F1_LobbySW PTHP,          !- Name
    ac_comm,                  !- Availability Schedule Name
    F1_LobbySW PTHP Inlet Air Node,    !- Air Inlet Node Name
    F1_LobbySW PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F1_LobbySW PTHP OA Mixer,    !- Outdoor Air Mixer Name
    0.355707,                 !- Cooling Supply Air Flow Rate {m3/s}
    0.355707,                 !- Heating Supply Air Flow Rate {m3/s}
    0.355707,                 !- No Load Supply Air Flow Rate {m3/s}
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,                !- Supply Air Fan Object Type
    F1_LobbySW PTHP Fan,      !- Supply Air Fan Name
    Coil:Heating:DX:VariableSpeed,    !- Heating Coil Object Type
    F1_LobbySW PTHP Htg Coil VS,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:VariableSpeed,    !- Cooling Coil Object Type
    F1_LobbySW PTHP Clg Coil VS,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F1_LobbySW PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode {C}
    ,                         !- Maximum Supply Air Temperature in Heating Mode {C}
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F1_ShopN PTHP,            !- Name
    ac_shop_n,                !- Availability Schedule Name
    F1_ShopN PTHP Inlet Air Node,    !- Air Inlet Node Name
    F1_ShopN PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F1_ShopN PTHP OA Mixer,    !- Outdoor Air Mixer Name
    1.91471,                  !- Cooling Supply Air Flow Rate {m3/s}
    1.91471,                  !- Heating Supply Air Flow Rate {m3/s}
    1.91471,                  !- No Load Supply Air Flow Rate {m3/s}
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,                !- Supply Air Fan Object Type
    F1_ShopN PTHP Fan,        !- Supply Air Fan Name
    Coil:Heating:DX:VariableSpeed,    !- Heating Coil Object Type
    F1_ShopN PTHP Htg Coil VS,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:VariableSpeed,    !- Cooling Coil Object Type
    F1_ShopN PTHP Clg Coil VS,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F1_ShopN PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode {C}
    ,                         !- Maximum Supply Air Temperature in Heating Mode {C}
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F1_ShopS PTHP,            !- Name
    ac_comm,                  !- Availability Schedule Name
    F1_ShopS PTHP Inlet Air Node,    !- Air Inlet Node Name
    F1_ShopS PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F1_ShopS PTHP OA Mixer,    !- Outdoor Air Mixer Name
    3.04645,                  !- Cooling Supply Air Flow Rate {m3/s}
    3.04645,                  !- Heating Supply Air Flow Rate {m3/s}
    3.04645,                  !- No Load Supply Air Flow Rate {m3/s}
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,                !- Supply Air Fan Object Type
    F1_ShopS PTHP Fan,        !- Supply Air Fan Name
    Coil:Heating:DX:VariableSpeed,    !- Heating Coil Object Type
    F1_ShopS PTHP Htg Coil VS,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:VariableSpeed,    !- Cooling Coil Object Type
    F1_ShopS PTHP Clg Coil VS,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F1_ShopS PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode {C}
    ,                         !- Maximum Supply Air Temperature in Heating Mode {C}
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F1_StairW PTHP,           !- Name
    ac_comm,                  !- Availability Schedule Name
    F1_StairW PTHP Inlet Air Node,    !- Air Inlet Node Name
    F1_StairW PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F1_StairW PTHP OA Mixer,    !- Outdoor Air Mixer Name
    0.756411,                 !- Cooling Supply Air Flow Rate {m3/s}
    0.756411,                 !- Heating Supply Air Flow Rate {m3/s}
    0.756411,                 !- No Load Supply Air Flow Rate {m3/s}
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,                !- Supply Air Fan Object Type
    F1_StairW PTHP Fan,       !- Supply Air Fan Name
    Coil:Heating:DX:VariableSpeed,    !- Heating Coil Object Type
    F1_StairW PTHP Htg Coil VS,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:VariableSpeed,    !- Cooling Coil Object Type
    F1_StairW PTHP Clg Coil VS,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F1_StairW PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode {C}
    ,                         !- Maximum Supply Air Temperature in Heating Mode {C}
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F1_Supermarket PTHP,      !- Name
    ac_comm,                  !- Availability Schedule Name
    F1_Supermarket PTHP Inlet Air Node,    !- Air Inlet Node Name
    F1_Supermarket PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F1_Supermarket PTHP OA Mixer,    !- Outdoor Air Mixer Name
    3.60476,                  !- Cooling Supply Air Flow Rate {m3/s}
    3.60476,                  !- Heating Supply Air Flow Rate {m3/s}
    3.60476,                  !- No Load Supply Air Flow Rate {m3/s}
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,                !- Supply Air Fan Object Type
    F1_Supermarket PTHP Fan,    !- Supply Air Fan Name
    Coil:Heating:DX:VariableSpeed,    !- Heating Coil Object Type
    F1_Supermarket PTHP Htg Coil VS,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:VariableSpeed,    !- Cooling Coil Object Type
    F1_Supermarket PTHP Clg Coil VS,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F1_Supermarket PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode {C}
    ,                         !- Maximum Supply Air Temperature in Heating Mode {C}
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F2_Dorm PTHP,             !- Name
    ac_dorm,                  !- Availability Schedule Name
    F2_Dorm PTHP Inlet Air Node,    !- Air Inlet Node Name
    F2_Dorm PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F2_Dorm PTHP OA Mixer,    !- Outdoor Air Mixer Name
    2.15966,                  !- Cooling Supply Air Flow Rate {m3/s}
    2.15966,                  !- Heating Supply Air Flow Rate {m3/s}
    2.15966,                  !- No Load Supply Air Flow Rate {m3/s}
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,                !- Supply Air Fan Object Type
    F2_Dorm PTHP Fan,         !- Supply Air Fan Name
    Coil:Heating:DX:VariableSpeed,    !- Heating Coil Object Type
    F2_Dorm PTHP Htg Coil VS,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:VariableSpeed,    !- Cooling Coil Object Type
    F2_Dorm PTHP Clg Coil VS,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F2_Dorm PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode {C}
    ,                         !- Maximum Supply Air Temperature in Heating Mode {C}
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F2_Office PTHP,           !- Name
    ac_office,                !- Availability Schedule Name
    F2_Office PTHP Inlet Air Node,    !- Air Inlet Node Name
    F2_Office PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F2_Office PTHP OA Mixer,    !- Outdoor Air Mixer Name
    6.52262,                  !- Cooling Supply Air Flow Rate {m3/s}
    6.52262,                  !- Heating Supply Air Flow Rate {m3/s}
    6.52262,                  !- No Load Supply Air Flow Rate {m3/s}
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,                !- Supply Air Fan Object Type
    F2_Office PTHP Fan,       !- Supply Air Fan Name
    Coil:Heating:DX:VariableSpeed,    !- Heating Coil Object Type
    F2_Office PTHP Htg Coil VS,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:VariableSpeed,    !- Cooling Coil Object Type
    F2_Office PTHP Clg Coil VS,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F2_Office PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode {C}
    ,                         !- Maximum Supply Air Temperature in Heating Mode {C}
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F2_OfficeN PTHP,          !- Name
    ac_office,                !- Availability Schedule Name
    F2_OfficeN PTHP Inlet Air Node,    !- Air Inlet Node Name
    F2_OfficeN PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F2_OfficeN PTHP OA Mixer,    !- Outdoor Air Mixer Name
    0.509373,                 !- Cooling Supply Air Flow Rate {m3/s}
    0.509373,                 !- Heating Supply Air Flow Rate {m3/s}
    0.509373,                 !- No Load Supply Air Flow Rate {m3/s}
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,                !- Supply Air Fan Object Type
    F2_OfficeN PTHP Fan,      !- Supply Air Fan Name
    Coil:Heating:DX:VariableSpeed,    !- Heating Coil Object Type
    F2_OfficeN PTHP Htg Coil VS,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:VariableSpeed,    !- Cooling Coil Object Type
    F2_OfficeN PTHP Clg Coil VS,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F2_OfficeN PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode {C}
    ,                         !- Maximum Supply Air Temperature in Heating Mode {C}
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F2_OfficeW PTHP,          !- Name
    ac_office,                !- Availability Schedule Name
    F2_OfficeW PTHP Inlet Air Node,    !- Air Inlet Node Name
    F2_OfficeW PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F2_OfficeW PTHP OA Mixer,    !- Outdoor Air Mixer Name
    0.824958,                 !- Cooling Supply Air Flow Rate {m3/s}
    0.824958,                 !- Heating Supply Air Flow Rate {m3/s}
    0.824958,                 !- No Load Supply Air Flow Rate {m3/s}
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,                !- Supply Air Fan Object Type
    F2_OfficeW PTHP Fan,      !- Supply Air Fan Name
    Coil:Heating:DX:VariableSpeed,    !- Heating Coil Object Type
    F2_OfficeW PTHP Htg Coil VS,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:VariableSpeed,    !- Cooling Coil Object Type
    F2_OfficeW PTHP Clg Coil VS,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F2_OfficeW PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode {C}
    ,                         !- Maximum Supply Air Temperature in Heating Mode {C}
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F2_ServiceE PTHP,         !- Name
    ac_office,                !- Availability Schedule Name
    F2_ServiceE PTHP Inlet Air Node,    !- Air Inlet Node Name
    F2_ServiceE PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F2_ServiceE PTHP OA Mixer,    !- Outdoor Air Mixer Name
    0.884965,                 !- Cooling Supply Air Flow Rate {m3/s}
    0.884965,                 !- Heating Supply Air Flow Rate {m3/s}
    0.884965,                 !- No Load Supply Air Flow Rate {m3/s}
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                        !- Heating Outdoor Air Flow Rate {m3/s}
    0,                        !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,                !- Supply Air Fan Object Type
    F2_ServiceE PTHP Fan,     !- Supply Air Fan Name
    Coil:Heating:DX:VariableSpeed,    !- Heating Coil Object Type
    F2_ServiceE PTHP Htg Coil VS,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:VariableSpeed,    !- Cooling Coil Object Type
    F2_ServiceE PTHP Clg Coil VS,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F2_ServiceE PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode {C}
    ,                         !- Maximum Supply Air Temperature in Heating Mode {C}
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:EquipmentList,
    F1_Dining Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F1_Dining PTHP,           !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F1_DiningE Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F1_DiningE PTHP,          !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F1_Lobby Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F1_Lobby PTHP,            !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F1_LobbySW Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F1_LobbySW PTHP,          !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F1_ShopN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F1_ShopN PTHP,            !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F1_ShopS Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F1_ShopS PTHP,            !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F1_StairW Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F1_StairW PTHP,           !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F1_Supermarket Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F1_Supermarket PTHP,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F2_Dorm Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F2_Dorm PTHP,             !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F2_Office Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F2_Office PTHP,           !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F2_OfficeN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F2_OfficeN PTHP,          !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F2_OfficeW Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F2_OfficeW PTHP,          !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F2_ServiceE Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F2_ServiceE PTHP,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    F1_Dining,                !- Zone Name
    F1_Dining Equipment List,    !- Zone Conditioning Equipment List Name
    F1_Dining Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F1_Dining Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F1_Dining Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F1_DiningE,               !- Zone Name
    F1_DiningE Equipment List,    !- Zone Conditioning Equipment List Name
    F1_DiningE Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F1_DiningE Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F1_DiningE Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F1_Lobby,                 !- Zone Name
    F1_Lobby Equipment List,    !- Zone Conditioning Equipment List Name
    F1_Lobby Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F1_Lobby Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F1_Lobby Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F1_LobbySW,               !- Zone Name
    F1_LobbySW Equipment List,    !- Zone Conditioning Equipment List Name
    F1_LobbySW Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F1_LobbySW Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F1_LobbySW Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F1_ShopN,                 !- Zone Name
    F1_ShopN Equipment List,    !- Zone Conditioning Equipment List Name
    F1_ShopN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F1_ShopN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F1_ShopN Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F1_ShopS,                 !- Zone Name
    F1_ShopS Equipment List,    !- Zone Conditioning Equipment List Name
    F1_ShopS Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F1_ShopS Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F1_ShopS Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F1_StairW,                !- Zone Name
    F1_StairW Equipment List,    !- Zone Conditioning Equipment List Name
    F1_StairW Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F1_StairW Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F1_StairW Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F1_Supermarket,           !- Zone Name
    F1_Supermarket Equipment List,    !- Zone Conditioning Equipment List Name
    F1_Supermarket Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F1_Supermarket Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F1_Supermarket Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F2_Dorm,                  !- Zone Name
    F2_Dorm Equipment List,    !- Zone Conditioning Equipment List Name
    F2_Dorm Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F2_Dorm Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F2_Dorm Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F2_Office,                !- Zone Name
    F2_Office Equipment List,    !- Zone Conditioning Equipment List Name
    F2_Office Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F2_Office Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F2_Office Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F2_OfficeN,               !- Zone Name
    F2_OfficeN Equipment List,    !- Zone Conditioning Equipment List Name
    F2_OfficeN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F2_OfficeN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F2_OfficeN Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F2_OfficeW,               !- Zone Name
    F2_OfficeW Equipment List,    !- Zone Conditioning Equipment List Name
    F2_OfficeW Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F2_OfficeW Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F2_OfficeW Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F2_ServiceE,              !- Zone Name
    F2_ServiceE Equipment List,    !- Zone Conditioning Equipment List Name
    F2_ServiceE Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F2_ServiceE Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F2_ServiceE Zone Air Node;    !- Zone Air Node Name

Fan:OnOff,
    F1_Dining PTHP Fan,       !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise {Pa}
    2.1255,                   !- Maximum Flow Rate {m3/s}
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F1_Dining PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F1_Dining PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 2,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 2,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F1_DiningE PTHP Fan,      !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise {Pa}
    0.723355,                 !- Maximum Flow Rate {m3/s}
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F1_DiningE PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F1_DiningE PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 3,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 3,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F1_Lobby PTHP Fan,        !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise {Pa}
    3.6876,                   !- Maximum Flow Rate {m3/s}
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F1_Lobby PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F1_Lobby PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 5,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 5,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F1_LobbySW PTHP Fan,      !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise {Pa}
    0.355707,                 !- Maximum Flow Rate {m3/s}
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F1_LobbySW PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F1_LobbySW PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 6,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F1_ShopN PTHP Fan,        !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise {Pa}
    1.91471,                  !- Maximum Flow Rate {m3/s}
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F1_ShopN PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F1_ShopN PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 4,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 4,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F1_ShopS PTHP Fan,        !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise {Pa}
    3.04645,                  !- Maximum Flow Rate {m3/s}
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F1_ShopS PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F1_ShopS PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 7,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 7,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F1_StairW PTHP Fan,       !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise {Pa}
    0.756411,                 !- Maximum Flow Rate {m3/s}
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F1_StairW PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F1_StairW PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 1,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F1_Supermarket PTHP Fan,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise {Pa}
    3.60476,                  !- Maximum Flow Rate {m3/s}
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F1_Supermarket PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F1_Supermarket PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F2_Dorm PTHP Fan,         !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise {Pa}
    2.15966,                  !- Maximum Flow Rate {m3/s}
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F2_Dorm PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F2_Dorm PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 9,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 9,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F2_Office PTHP Fan,       !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise {Pa}
    6.52262,                  !- Maximum Flow Rate {m3/s}
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F2_Office PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F2_Office PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 12,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 12,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F2_OfficeN PTHP Fan,      !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise {Pa}
    0.509373,                 !- Maximum Flow Rate {m3/s}
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F2_OfficeN PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F2_OfficeN PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 8,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 8,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F2_OfficeW PTHP Fan,      !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise {Pa}
    0.824958,                 !- Maximum Flow Rate {m3/s}
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F2_OfficeW PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F2_OfficeW PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 11,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 11,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F2_ServiceE PTHP Fan,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise {Pa}
    0.884965,                 !- Maximum Flow Rate {m3/s}
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F2_ServiceE PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F2_ServiceE PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 10,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 10,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

COIL:COOLING:DX:VARIABLESPEED,
    F1_Dining PTHP Clg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F1_Dining PTHP Mixed Air Node,    !- Indoor Air Inlet Node Name
    F1_Dining PTHP Cooling Coil Outlet Node,    !- Indoor Air Outlet Node Name
    4,                        !- Number of Speeds {dimensionless}
    4,                        !- Nominal Speed Level {dimensionless}
    52781.3,                  !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
    2.1255,                   !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0,                        !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0,                        !- Initial Moisture Evaporation Rate Divided by SteadyState AC Latent Capacity {dimensionless}
    2.5,                      !- Maximum Cycling Rate {cycles/hr}
    60,                       !- Latent Capacity Time Constant {s}
    60,                       !- Fan Delay Time {s}
    Curve Quadratic 24,       !- Energy Part Load Fraction Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2,                        !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    8914.185229,              !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.79,                     !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6033,                   !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
    0.944,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    2.655,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp1,       !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16456.94607,              !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.73,                     !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6934,                   !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
    1.888,                    !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    5.31,                     !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp2,       !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    23463.3646,               !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.78,                     !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.793,                    !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
    2.832,                    !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    7.965,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp3,       !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    36991.44197,              !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                     !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.5,                      !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
    3.776,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    10.62,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp4,       !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:COOLING:DX:VARIABLESPEED,
    F1_DiningE PTHP Clg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F1_DiningE PTHP Mixed Air Node,    !- Indoor Air Inlet Node Name
    F1_DiningE PTHP Cooling Coil Outlet Node,    !- Indoor Air Outlet Node Name
    4,                        !- Number of Speeds {dimensionless}
    4,                        !- Nominal Speed Level {dimensionless}
    17962.6,                  !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
    0.723355,                 !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0,                        !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0,                        !- Initial Moisture Evaporation Rate Divided by SteadyState AC Latent Capacity {dimensionless}
    2.5,                      !- Maximum Cycling Rate {cycles/hr}
    60,                       !- Latent Capacity Time Constant {s}
    60,                       !- Fan Delay Time {s}
    Curve Quadratic 32,       !- Energy Part Load Fraction Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2,                        !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    8914.185229,              !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.79,                     !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6033,                   !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
    0.944,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    2.655,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp1,       !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16456.94607,              !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.73,                     !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6934,                   !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
    1.888,                    !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    5.31,                     !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp2,       !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    23463.3646,               !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.78,                     !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.793,                    !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
    2.832,                    !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    7.965,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp3,       !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    36991.44197,              !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                     !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.5,                      !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
    3.776,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    10.62,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp4,       !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:COOLING:DX:VARIABLESPEED,
    F1_Lobby PTHP Clg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F1_Lobby PTHP Mixed Air Node,    !- Indoor Air Inlet Node Name
    F1_Lobby PTHP Cooling Coil Outlet Node,    !- Indoor Air Outlet Node Name
    4,                        !- Number of Speeds {dimensionless}
    4,                        !- Nominal Speed Level {dimensionless}
    91571.8,                  !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
    3.6876,                   !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0,                        !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0,                        !- Initial Moisture Evaporation Rate Divided by SteadyState AC Latent Capacity {dimensionless}
    2.5,                      !- Maximum Cycling Rate {cycles/hr}
    60,                       !- Latent Capacity Time Constant {s}
    60,                       !- Fan Delay Time {s}
    Curve Quadratic 48,       !- Energy Part Load Fraction Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2,                        !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    8914.185229,              !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.79,                     !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6033,                   !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
    0.944,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    2.655,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp1,       !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16456.94607,              !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.73,                     !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6934,                   !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
    1.888,                    !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    5.31,                     !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp2,       !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    23463.3646,               !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.78,                     !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.793,                    !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
    2.832,                    !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    7.965,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp3,       !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    36991.44197,              !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                     !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.5,                      !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
    3.776,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    10.62,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp4,       !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:COOLING:DX:VARIABLESPEED,
    F1_LobbySW PTHP Clg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F1_LobbySW PTHP Mixed Air Node,    !- Indoor Air Inlet Node Name
    F1_LobbySW PTHP Cooling Coil Outlet Node,    !- Indoor Air Outlet Node Name
    4,                        !- Number of Speeds {dimensionless}
    4,                        !- Nominal Speed Level {dimensionless}
    8833.06,                  !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
    0.355707,                 !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0,                        !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0,                        !- Initial Moisture Evaporation Rate Divided by SteadyState AC Latent Capacity {dimensionless}
    2.5,                      !- Maximum Cycling Rate {cycles/hr}
    60,                       !- Latent Capacity Time Constant {s}
    60,                       !- Fan Delay Time {s}
    Curve Quadratic 56,       !- Energy Part Load Fraction Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2,                        !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    8914.185229,              !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.79,                     !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6033,                   !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
    0.944,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    2.655,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp1,       !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16456.94607,              !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.73,                     !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6934,                   !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
    1.888,                    !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    5.31,                     !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp2,       !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    23463.3646,               !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.78,                     !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.793,                    !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
    2.832,                    !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    7.965,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp3,       !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    36991.44197,              !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                     !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.5,                      !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
    3.776,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    10.62,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp4,       !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:COOLING:DX:VARIABLESPEED,
    F1_ShopN PTHP Clg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F1_ShopN PTHP Mixed Air Node,    !- Indoor Air Inlet Node Name
    F1_ShopN PTHP Cooling Coil Outlet Node,    !- Indoor Air Outlet Node Name
    4,                        !- Number of Speeds {dimensionless}
    4,                        !- Nominal Speed Level {dimensionless}
    46790.2,                  !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
    1.91471,                  !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0,                        !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0,                        !- Initial Moisture Evaporation Rate Divided by SteadyState AC Latent Capacity {dimensionless}
    2.5,                      !- Maximum Cycling Rate {cycles/hr}
    60,                       !- Latent Capacity Time Constant {s}
    60,                       !- Fan Delay Time {s}
    Curve Quadratic 40,       !- Energy Part Load Fraction Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2,                        !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    8914.185229,              !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.79,                     !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6033,                   !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
    0.944,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    2.655,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp1,       !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16456.94607,              !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.73,                     !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6934,                   !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
    1.888,                    !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    5.31,                     !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp2,       !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    23463.3646,               !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.78,                     !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.793,                    !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
    2.832,                    !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    7.965,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp3,       !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    36991.44197,              !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                     !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.5,                      !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
    3.776,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    10.62,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp4,       !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:COOLING:DX:VARIABLESPEED,
    F1_ShopS PTHP Clg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F1_ShopS PTHP Mixed Air Node,    !- Indoor Air Inlet Node Name
    F1_ShopS PTHP Cooling Coil Outlet Node,    !- Indoor Air Outlet Node Name
    4,                        !- Number of Speeds {dimensionless}
    4,                        !- Nominal Speed Level {dimensionless}
    75650.7,                  !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
    3.04645,                  !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0,                        !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0,                        !- Initial Moisture Evaporation Rate Divided by SteadyState AC Latent Capacity {dimensionless}
    2.5,                      !- Maximum Cycling Rate {cycles/hr}
    60,                       !- Latent Capacity Time Constant {s}
    60,                       !- Fan Delay Time {s}
    Curve Quadratic 64,       !- Energy Part Load Fraction Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2,                        !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    8914.185229,              !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.79,                     !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6033,                   !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
    0.944,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    2.655,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp1,       !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16456.94607,              !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.73,                     !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6934,                   !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
    1.888,                    !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    5.31,                     !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp2,       !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    23463.3646,               !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.78,                     !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.793,                    !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
    2.832,                    !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    7.965,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp3,       !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    36991.44197,              !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                     !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.5,                      !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
    3.776,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    10.62,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp4,       !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:COOLING:DX:VARIABLESPEED,
    F1_StairW PTHP Clg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F1_StairW PTHP Mixed Air Node,    !- Indoor Air Inlet Node Name
    F1_StairW PTHP Cooling Coil Outlet Node,    !- Indoor Air Outlet Node Name
    4,                        !- Number of Speeds {dimensionless}
    4,                        !- Nominal Speed Level {dimensionless}
    18783.5,                  !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
    0.756411,                 !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0,                        !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0,                        !- Initial Moisture Evaporation Rate Divided by SteadyState AC Latent Capacity {dimensionless}
    2.5,                      !- Maximum Cycling Rate {cycles/hr}
    60,                       !- Latent Capacity Time Constant {s}
    60,                       !- Fan Delay Time {s}
    Curve Quadratic 16,       !- Energy Part Load Fraction Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2,                        !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    8914.185229,              !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.79,                     !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6033,                   !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
    0.944,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    2.655,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp1,       !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16456.94607,              !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.73,                     !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6934,                   !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
    1.888,                    !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    5.31,                     !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp2,       !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    23463.3646,               !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.78,                     !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.793,                    !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
    2.832,                    !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    7.965,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp3,       !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    36991.44197,              !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                     !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.5,                      !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
    3.776,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    10.62,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp4,       !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:COOLING:DX:VARIABLESPEED,
    F1_Supermarket PTHP Clg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F1_Supermarket PTHP Mixed Air Node,    !- Indoor Air Inlet Node Name
    F1_Supermarket PTHP Cooling Coil Outlet Node,    !- Indoor Air Outlet Node Name
    4,                        !- Number of Speeds {dimensionless}
    4,                        !- Nominal Speed Level {dimensionless}
    88610.1,                  !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
    3.60476,                  !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0,                        !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0,                        !- Initial Moisture Evaporation Rate Divided by SteadyState AC Latent Capacity {dimensionless}
    2.5,                      !- Maximum Cycling Rate {cycles/hr}
    60,                       !- Latent Capacity Time Constant {s}
    60,                       !- Fan Delay Time {s}
    Curve Quadratic 8,        !- Energy Part Load Fraction Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2,                        !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    8914.185229,              !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.79,                     !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6033,                   !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
    0.944,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    2.655,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp1,       !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16456.94607,              !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.73,                     !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6934,                   !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
    1.888,                    !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    5.31,                     !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp2,       !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    23463.3646,               !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.78,                     !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.793,                    !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
    2.832,                    !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    7.965,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp3,       !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    36991.44197,              !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                     !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.5,                      !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
    3.776,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    10.62,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp4,       !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:COOLING:DX:VARIABLESPEED,
    F2_Dorm PTHP Clg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F2_Dorm PTHP Mixed Air Node,    !- Indoor Air Inlet Node Name
    F2_Dorm PTHP Cooling Coil Outlet Node,    !- Indoor Air Outlet Node Name
    4,                        !- Number of Speeds {dimensionless}
    4,                        !- Nominal Speed Level {dimensionless}
    50292.9,                  !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
    2.15966,                  !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0,                        !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0,                        !- Initial Moisture Evaporation Rate Divided by SteadyState AC Latent Capacity {dimensionless}
    2.5,                      !- Maximum Cycling Rate {cycles/hr}
    60,                       !- Latent Capacity Time Constant {s}
    60,                       !- Fan Delay Time {s}
    Curve Quadratic 80,       !- Energy Part Load Fraction Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2,                        !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    8914.185229,              !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.79,                     !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6033,                   !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
    0.944,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    2.655,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp1,       !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16456.94607,              !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.73,                     !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6934,                   !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
    1.888,                    !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    5.31,                     !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp2,       !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    23463.3646,               !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.78,                     !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.793,                    !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
    2.832,                    !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    7.965,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp3,       !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    36991.44197,              !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                     !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.5,                      !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
    3.776,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    10.62,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp4,       !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:COOLING:DX:VARIABLESPEED,
    F2_Office PTHP Clg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F2_Office PTHP Mixed Air Node,    !- Indoor Air Inlet Node Name
    F2_Office PTHP Cooling Coil Outlet Node,    !- Indoor Air Outlet Node Name
    4,                        !- Number of Speeds {dimensionless}
    4,                        !- Nominal Speed Level {dimensionless}
    156769,                   !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
    6.52262,                  !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0,                        !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0,                        !- Initial Moisture Evaporation Rate Divided by SteadyState AC Latent Capacity {dimensionless}
    2.5,                      !- Maximum Cycling Rate {cycles/hr}
    60,                       !- Latent Capacity Time Constant {s}
    60,                       !- Fan Delay Time {s}
    Curve Quadratic 104,      !- Energy Part Load Fraction Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2,                        !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    8914.185229,              !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.79,                     !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6033,                   !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
    0.944,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    2.655,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp1,       !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16456.94607,              !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.73,                     !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6934,                   !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
    1.888,                    !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    5.31,                     !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp2,       !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    23463.3646,               !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.78,                     !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.793,                    !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
    2.832,                    !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    7.965,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp3,       !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    36991.44197,              !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                     !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.5,                      !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
    3.776,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    10.62,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp4,       !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:COOLING:DX:VARIABLESPEED,
    F2_OfficeN PTHP Clg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F2_OfficeN PTHP Mixed Air Node,    !- Indoor Air Inlet Node Name
    F2_OfficeN PTHP Cooling Coil Outlet Node,    !- Indoor Air Outlet Node Name
    4,                        !- Number of Speeds {dimensionless}
    4,                        !- Nominal Speed Level {dimensionless}
    11733,                    !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
    0.509373,                 !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0,                        !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0,                        !- Initial Moisture Evaporation Rate Divided by SteadyState AC Latent Capacity {dimensionless}
    2.5,                      !- Maximum Cycling Rate {cycles/hr}
    60,                       !- Latent Capacity Time Constant {s}
    60,                       !- Fan Delay Time {s}
    Curve Quadratic 72,       !- Energy Part Load Fraction Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2,                        !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    8914.185229,              !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.79,                     !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6033,                   !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
    0.944,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    2.655,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp1,       !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16456.94607,              !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.73,                     !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6934,                   !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
    1.888,                    !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    5.31,                     !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp2,       !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    23463.3646,               !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.78,                     !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.793,                    !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
    2.832,                    !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    7.965,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp3,       !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    36991.44197,              !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                     !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.5,                      !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
    3.776,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    10.62,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp4,       !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:COOLING:DX:VARIABLESPEED,
    F2_OfficeW PTHP Clg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F2_OfficeW PTHP Mixed Air Node,    !- Indoor Air Inlet Node Name
    F2_OfficeW PTHP Cooling Coil Outlet Node,    !- Indoor Air Outlet Node Name
    4,                        !- Number of Speeds {dimensionless}
    4,                        !- Nominal Speed Level {dimensionless}
    19356,                    !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
    0.824958,                 !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0,                        !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0,                        !- Initial Moisture Evaporation Rate Divided by SteadyState AC Latent Capacity {dimensionless}
    2.5,                      !- Maximum Cycling Rate {cycles/hr}
    60,                       !- Latent Capacity Time Constant {s}
    60,                       !- Fan Delay Time {s}
    Curve Quadratic 96,       !- Energy Part Load Fraction Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2,                        !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    8914.185229,              !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.79,                     !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6033,                   !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
    0.944,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    2.655,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp1,       !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16456.94607,              !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.73,                     !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6934,                   !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
    1.888,                    !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    5.31,                     !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp2,       !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    23463.3646,               !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.78,                     !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.793,                    !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
    2.832,                    !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    7.965,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp3,       !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    36991.44197,              !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                     !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.5,                      !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
    3.776,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    10.62,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp4,       !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:COOLING:DX:VARIABLESPEED,
    F2_ServiceE PTHP Clg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F2_ServiceE PTHP Mixed Air Node,    !- Indoor Air Inlet Node Name
    F2_ServiceE PTHP Cooling Coil Outlet Node,    !- Indoor Air Outlet Node Name
    4,                        !- Number of Speeds {dimensionless}
    4,                        !- Nominal Speed Level {dimensionless}
    20204.3,                  !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
    0.884965,                 !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0,                        !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0,                        !- Initial Moisture Evaporation Rate Divided by SteadyState AC Latent Capacity {dimensionless}
    2.5,                      !- Maximum Cycling Rate {cycles/hr}
    60,                       !- Latent Capacity Time Constant {s}
    60,                       !- Fan Delay Time {s}
    Curve Quadratic 88,       !- Energy Part Load Fraction Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity {W/K}
    2,                        !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    8914.185229,              !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.79,                     !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6033,                   !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
    0.944,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    2.655,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp1,       !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16456.94607,              !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.73,                     !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.6934,                   !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
    1.888,                    !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    5.31,                     !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp2,       !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    23463.3646,               !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.78,                     !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.793,                    !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
    2.832,                    !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    7.965,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp3,       !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    36991.44197,              !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                     !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.5,                      !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
    3.776,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    10.62,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPCoolingCAPFTemp4,       !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPCoolingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                         !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                         !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                         !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}

Coil:Heating:Electric,
    F1_Dining PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    36667.9,                  !- Nominal Capacity {W}
    F1_Dining PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F1_Dining PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F1_DiningE PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    12306.3,                  !- Nominal Capacity {W}
    F1_DiningE PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F1_DiningE PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F1_Lobby PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    135680,                   !- Nominal Capacity {W}
    F1_Lobby PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F1_Lobby PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F1_LobbySW PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    8956.56,                  !- Nominal Capacity {W}
    F1_LobbySW PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F1_LobbySW PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F1_ShopN PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    50529.6,                  !- Nominal Capacity {W}
    F1_ShopN PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F1_ShopN PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F1_ShopS PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    64285.8,                  !- Nominal Capacity {W}
    F1_ShopS PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F1_ShopS PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F1_StairW PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    24510.3,                  !- Nominal Capacity {W}
    F1_StairW PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F1_StairW PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F1_Supermarket PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    83742.9,                  !- Nominal Capacity {W}
    F1_Supermarket PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F1_Supermarket PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F2_Dorm PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    13047,                    !- Nominal Capacity {W}
    F2_Dorm PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F2_Dorm PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F2_Office PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    63024.8,                  !- Nominal Capacity {W}
    F2_Office PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F2_Office PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F2_OfficeN PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    6929.94,                  !- Nominal Capacity {W}
    F2_OfficeN PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F2_OfficeN PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F2_OfficeW PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    8822.56,                  !- Nominal Capacity {W}
    F2_OfficeW PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F2_OfficeW PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F2_ServiceE PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    12322.4,                  !- Nominal Capacity {W}
    F2_ServiceE PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F2_ServiceE PTHP Outlet Air Node;    !- Air Outlet Node Name

COIL:HEATING:DX:VARIABLESPEED,
    F1_Dining PTHP Htg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F1_Dining PTHP Cooling Coil Outlet Node,    !- Indoor Air Inlet Node Name
    F1_Dining PTHP Heating Coil Outlet Node,    !- Indoor Air Outlet Node Name
    5,                        !- Number of Speeds {dimensionless}
    3,                        !- Nominal Speed Level {dimensionless}
    52781.3,                  !- Rated Heating Capacity At Selected Nominal Speed Level {W}
    2.1255,                   !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    F1_Dining PTHP Htg Coil PLR Correlation Curve,    !- Energy Part Load Fraction Curve Name
    F1_Dining PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    9124.853458,              !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
    3.6316,                   !- Speed 1 Reference Unit Gross Rated Heating COP {W/W}
    0.653,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp1,       !- Speed 1 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    12807.12192,              !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
    3.4321,                   !- Speed 2 Reference Unit Gross Rated Heating COP {W/W}
    0.6532,                   !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp2,       !- Speed 2 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16381.47714,              !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
    3.3,                      !- Speed 3 Reference Unit Gross Rated Heating COP {W/W}
    0.79,                     !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp3,       !- Speed 3 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    19932.09261,              !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
    2.9623,                   !- Speed 4 Reference Unit Gross Rated Heating COP {W/W}
    0.791,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp4,       !- Speed 4 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    28464.50762,              !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
    2.2243,                   !- Speed 5 Reference Unit Gross Rated Heating COP {W/W}
    0.8,                      !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp5,       !- Speed 5 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp5,       !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:HEATING:DX:VARIABLESPEED,
    F1_DiningE PTHP Htg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F1_DiningE PTHP Cooling Coil Outlet Node,    !- Indoor Air Inlet Node Name
    F1_DiningE PTHP Heating Coil Outlet Node,    !- Indoor Air Outlet Node Name
    5,                        !- Number of Speeds {dimensionless}
    3,                        !- Nominal Speed Level {dimensionless}
    17962.6,                  !- Rated Heating Capacity At Selected Nominal Speed Level {W}
    0.723355,                 !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    F1_DiningE PTHP Htg Coil PLR Correlation Curve,    !- Energy Part Load Fraction Curve Name
    F1_DiningE PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    9124.853458,              !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
    3.6316,                   !- Speed 1 Reference Unit Gross Rated Heating COP {W/W}
    0.653,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp1,       !- Speed 1 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    12807.12192,              !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
    3.4321,                   !- Speed 2 Reference Unit Gross Rated Heating COP {W/W}
    0.6532,                   !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp2,       !- Speed 2 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16381.47714,              !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
    3.3,                      !- Speed 3 Reference Unit Gross Rated Heating COP {W/W}
    0.79,                     !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp3,       !- Speed 3 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    19932.09261,              !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
    2.9623,                   !- Speed 4 Reference Unit Gross Rated Heating COP {W/W}
    0.791,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp4,       !- Speed 4 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    28464.50762,              !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
    2.2243,                   !- Speed 5 Reference Unit Gross Rated Heating COP {W/W}
    0.8,                      !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp5,       !- Speed 5 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp5,       !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:HEATING:DX:VARIABLESPEED,
    F1_Lobby PTHP Htg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F1_Lobby PTHP Cooling Coil Outlet Node,    !- Indoor Air Inlet Node Name
    F1_Lobby PTHP Heating Coil Outlet Node,    !- Indoor Air Outlet Node Name
    5,                        !- Number of Speeds {dimensionless}
    3,                        !- Nominal Speed Level {dimensionless}
    91571.8,                  !- Rated Heating Capacity At Selected Nominal Speed Level {W}
    3.6876,                   !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    F1_Lobby PTHP Htg Coil PLR Correlation Curve,    !- Energy Part Load Fraction Curve Name
    F1_Lobby PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    9124.853458,              !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
    3.6316,                   !- Speed 1 Reference Unit Gross Rated Heating COP {W/W}
    0.653,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp1,       !- Speed 1 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    12807.12192,              !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
    3.4321,                   !- Speed 2 Reference Unit Gross Rated Heating COP {W/W}
    0.6532,                   !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp2,       !- Speed 2 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16381.47714,              !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
    3.3,                      !- Speed 3 Reference Unit Gross Rated Heating COP {W/W}
    0.79,                     !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp3,       !- Speed 3 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    19932.09261,              !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
    2.9623,                   !- Speed 4 Reference Unit Gross Rated Heating COP {W/W}
    0.791,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp4,       !- Speed 4 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    28464.50762,              !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
    2.2243,                   !- Speed 5 Reference Unit Gross Rated Heating COP {W/W}
    0.8,                      !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp5,       !- Speed 5 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp5,       !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:HEATING:DX:VARIABLESPEED,
    F1_LobbySW PTHP Htg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F1_LobbySW PTHP Cooling Coil Outlet Node,    !- Indoor Air Inlet Node Name
    F1_LobbySW PTHP Heating Coil Outlet Node,    !- Indoor Air Outlet Node Name
    5,                        !- Number of Speeds {dimensionless}
    3,                        !- Nominal Speed Level {dimensionless}
    8833.06,                  !- Rated Heating Capacity At Selected Nominal Speed Level {W}
    0.355707,                 !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    F1_LobbySW PTHP Htg Coil PLR Correlation Curve,    !- Energy Part Load Fraction Curve Name
    F1_LobbySW PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    9124.853458,              !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
    3.6316,                   !- Speed 1 Reference Unit Gross Rated Heating COP {W/W}
    0.653,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp1,       !- Speed 1 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    12807.12192,              !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
    3.4321,                   !- Speed 2 Reference Unit Gross Rated Heating COP {W/W}
    0.6532,                   !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp2,       !- Speed 2 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16381.47714,              !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
    3.3,                      !- Speed 3 Reference Unit Gross Rated Heating COP {W/W}
    0.79,                     !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp3,       !- Speed 3 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    19932.09261,              !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
    2.9623,                   !- Speed 4 Reference Unit Gross Rated Heating COP {W/W}
    0.791,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp4,       !- Speed 4 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    28464.50762,              !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
    2.2243,                   !- Speed 5 Reference Unit Gross Rated Heating COP {W/W}
    0.8,                      !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp5,       !- Speed 5 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp5,       !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:HEATING:DX:VARIABLESPEED,
    F1_ShopN PTHP Htg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F1_ShopN PTHP Cooling Coil Outlet Node,    !- Indoor Air Inlet Node Name
    F1_ShopN PTHP Heating Coil Outlet Node,    !- Indoor Air Outlet Node Name
    5,                        !- Number of Speeds {dimensionless}
    3,                        !- Nominal Speed Level {dimensionless}
    46790.2,                  !- Rated Heating Capacity At Selected Nominal Speed Level {W}
    1.91471,                  !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    F1_ShopN PTHP Htg Coil PLR Correlation Curve,    !- Energy Part Load Fraction Curve Name
    F1_ShopN PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    9124.853458,              !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
    3.6316,                   !- Speed 1 Reference Unit Gross Rated Heating COP {W/W}
    0.653,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp1,       !- Speed 1 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    12807.12192,              !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
    3.4321,                   !- Speed 2 Reference Unit Gross Rated Heating COP {W/W}
    0.6532,                   !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp2,       !- Speed 2 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16381.47714,              !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
    3.3,                      !- Speed 3 Reference Unit Gross Rated Heating COP {W/W}
    0.79,                     !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp3,       !- Speed 3 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    19932.09261,              !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
    2.9623,                   !- Speed 4 Reference Unit Gross Rated Heating COP {W/W}
    0.791,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp4,       !- Speed 4 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    28464.50762,              !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
    2.2243,                   !- Speed 5 Reference Unit Gross Rated Heating COP {W/W}
    0.8,                      !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp5,       !- Speed 5 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp5,       !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:HEATING:DX:VARIABLESPEED,
    F1_ShopS PTHP Htg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F1_ShopS PTHP Cooling Coil Outlet Node,    !- Indoor Air Inlet Node Name
    F1_ShopS PTHP Heating Coil Outlet Node,    !- Indoor Air Outlet Node Name
    5,                        !- Number of Speeds {dimensionless}
    3,                        !- Nominal Speed Level {dimensionless}
    75650.7,                  !- Rated Heating Capacity At Selected Nominal Speed Level {W}
    3.04645,                  !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    F1_ShopS PTHP Htg Coil PLR Correlation Curve,    !- Energy Part Load Fraction Curve Name
    F1_ShopS PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    9124.853458,              !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
    3.6316,                   !- Speed 1 Reference Unit Gross Rated Heating COP {W/W}
    0.653,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp1,       !- Speed 1 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    12807.12192,              !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
    3.4321,                   !- Speed 2 Reference Unit Gross Rated Heating COP {W/W}
    0.6532,                   !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp2,       !- Speed 2 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16381.47714,              !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
    3.3,                      !- Speed 3 Reference Unit Gross Rated Heating COP {W/W}
    0.79,                     !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp3,       !- Speed 3 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    19932.09261,              !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
    2.9623,                   !- Speed 4 Reference Unit Gross Rated Heating COP {W/W}
    0.791,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp4,       !- Speed 4 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    28464.50762,              !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
    2.2243,                   !- Speed 5 Reference Unit Gross Rated Heating COP {W/W}
    0.8,                      !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp5,       !- Speed 5 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp5,       !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:HEATING:DX:VARIABLESPEED,
    F1_StairW PTHP Htg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F1_StairW PTHP Cooling Coil Outlet Node,    !- Indoor Air Inlet Node Name
    F1_StairW PTHP Heating Coil Outlet Node,    !- Indoor Air Outlet Node Name
    5,                        !- Number of Speeds {dimensionless}
    3,                        !- Nominal Speed Level {dimensionless}
    18783.5,                  !- Rated Heating Capacity At Selected Nominal Speed Level {W}
    0.756411,                 !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    F1_StairW PTHP Htg Coil PLR Correlation Curve,    !- Energy Part Load Fraction Curve Name
    F1_StairW PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    9124.853458,              !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
    3.6316,                   !- Speed 1 Reference Unit Gross Rated Heating COP {W/W}
    0.653,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp1,       !- Speed 1 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    12807.12192,              !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
    3.4321,                   !- Speed 2 Reference Unit Gross Rated Heating COP {W/W}
    0.6532,                   !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp2,       !- Speed 2 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16381.47714,              !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
    3.3,                      !- Speed 3 Reference Unit Gross Rated Heating COP {W/W}
    0.79,                     !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp3,       !- Speed 3 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    19932.09261,              !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
    2.9623,                   !- Speed 4 Reference Unit Gross Rated Heating COP {W/W}
    0.791,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp4,       !- Speed 4 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    28464.50762,              !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
    2.2243,                   !- Speed 5 Reference Unit Gross Rated Heating COP {W/W}
