    0.8,                      !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp5,       !- Speed 5 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp5,       !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:HEATING:DX:VARIABLESPEED,
    F1_Supermarket PTHP Htg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F1_Supermarket PTHP Cooling Coil Outlet Node,    !- Indoor Air Inlet Node Name
    F1_Supermarket PTHP Heating Coil Outlet Node,    !- Indoor Air Outlet Node Name
    5,                        !- Number of Speeds {dimensionless}
    3,                        !- Nominal Speed Level {dimensionless}
    88610.1,                  !- Rated Heating Capacity At Selected Nominal Speed Level {W}
    3.60476,                  !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    F1_Supermarket PTHP Htg Coil PLR Correlation Curve,    !- Energy Part Load Fraction Curve Name
    F1_Supermarket PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    9124.853458,              !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
    3.6316,                   !- Speed 1 Reference Unit Gross Rated Heating COP {W/W}
    0.653,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp1,       !- Speed 1 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    12807.12192,              !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
    3.4321,                   !- Speed 2 Reference Unit Gross Rated Heating COP {W/W}
    0.6532,                   !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp2,       !- Speed 2 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16381.47714,              !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
    3.3,                      !- Speed 3 Reference Unit Gross Rated Heating COP {W/W}
    0.79,                     !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp3,       !- Speed 3 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    19932.09261,              !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
    2.9623,                   !- Speed 4 Reference Unit Gross Rated Heating COP {W/W}
    0.791,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp4,       !- Speed 4 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    28464.50762,              !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
    2.2243,                   !- Speed 5 Reference Unit Gross Rated Heating COP {W/W}
    0.8,                      !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp5,       !- Speed 5 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp5,       !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:HEATING:DX:VARIABLESPEED,
    F2_Dorm PTHP Htg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F2_Dorm PTHP Cooling Coil Outlet Node,    !- Indoor Air Inlet Node Name
    F2_Dorm PTHP Heating Coil Outlet Node,    !- Indoor Air Outlet Node Name
    5,                        !- Number of Speeds {dimensionless}
    3,                        !- Nominal Speed Level {dimensionless}
    50292.9,                  !- Rated Heating Capacity At Selected Nominal Speed Level {W}
    2.15966,                  !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    F2_Dorm PTHP Htg Coil PLR Correlation Curve,    !- Energy Part Load Fraction Curve Name
    F2_Dorm PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    9124.853458,              !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
    3.6316,                   !- Speed 1 Reference Unit Gross Rated Heating COP {W/W}
    0.653,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp1,       !- Speed 1 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    12807.12192,              !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
    3.4321,                   !- Speed 2 Reference Unit Gross Rated Heating COP {W/W}
    0.6532,                   !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp2,       !- Speed 2 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16381.47714,              !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
    3.3,                      !- Speed 3 Reference Unit Gross Rated Heating COP {W/W}
    0.79,                     !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp3,       !- Speed 3 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    19932.09261,              !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
    2.9623,                   !- Speed 4 Reference Unit Gross Rated Heating COP {W/W}
    0.791,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp4,       !- Speed 4 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    28464.50762,              !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
    2.2243,                   !- Speed 5 Reference Unit Gross Rated Heating COP {W/W}
    0.8,                      !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp5,       !- Speed 5 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp5,       !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:HEATING:DX:VARIABLESPEED,
    F2_Office PTHP Htg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F2_Office PTHP Cooling Coil Outlet Node,    !- Indoor Air Inlet Node Name
    F2_Office PTHP Heating Coil Outlet Node,    !- Indoor Air Outlet Node Name
    5,                        !- Number of Speeds {dimensionless}
    3,                        !- Nominal Speed Level {dimensionless}
    156769,                   !- Rated Heating Capacity At Selected Nominal Speed Level {W}
    6.52262,                  !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    F2_Office PTHP Htg Coil PLR Correlation Curve,    !- Energy Part Load Fraction Curve Name
    F2_Office PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    9124.853458,              !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
    3.6316,                   !- Speed 1 Reference Unit Gross Rated Heating COP {W/W}
    0.653,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp1,       !- Speed 1 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    12807.12192,              !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
    3.4321,                   !- Speed 2 Reference Unit Gross Rated Heating COP {W/W}
    0.6532,                   !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp2,       !- Speed 2 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16381.47714,              !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
    3.3,                      !- Speed 3 Reference Unit Gross Rated Heating COP {W/W}
    0.79,                     !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp3,       !- Speed 3 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    19932.09261,              !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
    2.9623,                   !- Speed 4 Reference Unit Gross Rated Heating COP {W/W}
    0.791,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp4,       !- Speed 4 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    28464.50762,              !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
    2.2243,                   !- Speed 5 Reference Unit Gross Rated Heating COP {W/W}
    0.8,                      !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp5,       !- Speed 5 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp5,       !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:HEATING:DX:VARIABLESPEED,
    F2_OfficeN PTHP Htg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F2_OfficeN PTHP Cooling Coil Outlet Node,    !- Indoor Air Inlet Node Name
    F2_OfficeN PTHP Heating Coil Outlet Node,    !- Indoor Air Outlet Node Name
    5,                        !- Number of Speeds {dimensionless}
    3,                        !- Nominal Speed Level {dimensionless}
    11733,                    !- Rated Heating Capacity At Selected Nominal Speed Level {W}
    0.509373,                 !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    F2_OfficeN PTHP Htg Coil PLR Correlation Curve,    !- Energy Part Load Fraction Curve Name
    F2_OfficeN PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    9124.853458,              !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
    3.6316,                   !- Speed 1 Reference Unit Gross Rated Heating COP {W/W}
    0.653,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp1,       !- Speed 1 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    12807.12192,              !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
    3.4321,                   !- Speed 2 Reference Unit Gross Rated Heating COP {W/W}
    0.6532,                   !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp2,       !- Speed 2 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16381.47714,              !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
    3.3,                      !- Speed 3 Reference Unit Gross Rated Heating COP {W/W}
    0.79,                     !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp3,       !- Speed 3 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    19932.09261,              !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
    2.9623,                   !- Speed 4 Reference Unit Gross Rated Heating COP {W/W}
    0.791,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp4,       !- Speed 4 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    28464.50762,              !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
    2.2243,                   !- Speed 5 Reference Unit Gross Rated Heating COP {W/W}
    0.8,                      !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp5,       !- Speed 5 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp5,       !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:HEATING:DX:VARIABLESPEED,
    F2_OfficeW PTHP Htg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F2_OfficeW PTHP Cooling Coil Outlet Node,    !- Indoor Air Inlet Node Name
    F2_OfficeW PTHP Heating Coil Outlet Node,    !- Indoor Air Outlet Node Name
    5,                        !- Number of Speeds {dimensionless}
    3,                        !- Nominal Speed Level {dimensionless}
    19356,                    !- Rated Heating Capacity At Selected Nominal Speed Level {W}
    0.824958,                 !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    F2_OfficeW PTHP Htg Coil PLR Correlation Curve,    !- Energy Part Load Fraction Curve Name
    F2_OfficeW PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    9124.853458,              !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
    3.6316,                   !- Speed 1 Reference Unit Gross Rated Heating COP {W/W}
    0.653,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp1,       !- Speed 1 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    12807.12192,              !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
    3.4321,                   !- Speed 2 Reference Unit Gross Rated Heating COP {W/W}
    0.6532,                   !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp2,       !- Speed 2 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16381.47714,              !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
    3.3,                      !- Speed 3 Reference Unit Gross Rated Heating COP {W/W}
    0.79,                     !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp3,       !- Speed 3 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    19932.09261,              !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
    2.9623,                   !- Speed 4 Reference Unit Gross Rated Heating COP {W/W}
    0.791,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp4,       !- Speed 4 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    28464.50762,              !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
    2.2243,                   !- Speed 5 Reference Unit Gross Rated Heating COP {W/W}
    0.8,                      !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp5,       !- Speed 5 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp5,       !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}

COIL:HEATING:DX:VARIABLESPEED,
    F2_ServiceE PTHP Htg Coil VS,    !- Name
    ,                         !- Availability Schedule Name
    F2_ServiceE PTHP Cooling Coil Outlet Node,    !- Indoor Air Inlet Node Name
    F2_ServiceE PTHP Heating Coil Outlet Node,    !- Indoor Air Outlet Node Name
    5,                        !- Number of Speeds {dimensionless}
    3,                        !- Nominal Speed Level {dimensionless}
    20204.3,                  !- Rated Heating Capacity At Selected Nominal Speed Level {W}
    0.884965,                 !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    F2_ServiceE PTHP Htg Coil PLR Correlation Curve,    !- Energy Part Load Fraction Curve Name
    F2_ServiceE PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation {C}
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor {C}
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation {C}
    0,                        !- Crankcase Heater Capacity {W}
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity {W}
    9124.853458,              !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
    3.6316,                   !- Speed 1 Reference Unit Gross Rated Heating COP {W/W}
    0.653,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp1,       !- Speed 1 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp1,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    12807.12192,              !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
    3.4321,                   !- Speed 2 Reference Unit Gross Rated Heating COP {W/W}
    0.6532,                   !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp2,       !- Speed 2 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp2,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16381.47714,              !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
    3.3,                      !- Speed 3 Reference Unit Gross Rated Heating COP {W/W}
    0.79,                     !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp3,       !- Speed 3 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp3,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    19932.09261,              !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
    2.9623,                   !- Speed 4 Reference Unit Gross Rated Heating COP {W/W}
    0.791,                    !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp4,       !- Speed 4 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp4,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    28464.50762,              !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
    2.2243,                   !- Speed 5 Reference Unit Gross Rated Heating COP {W/W}
    0.8,                      !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPHeatingCAPFTemp5,       !- Speed 5 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTemp5,       !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                  !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 6 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 6 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 7 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 7 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 8 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 8 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 9 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                    !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                         !- Speed 9 Heating Capacity Function of Temperature Curve Name
    ,                         !- Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                         !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
    ,                         !- Speed 10 Reference Unit Gross Rated Heating COP {W/W}
    ,                         !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    773.3,                    !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4;                    !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}

OutdoorAir:Mixer,
    F1_Dining PTHP OA Mixer,    !- Name
    F1_Dining PTHP Mixed Air Node,    !- Mixed Air Node Name
    F1_Dining PTHP OA Node,    !- Outdoor Air Stream Node Name
    F1_Dining PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F1_Dining PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F1_DiningE PTHP OA Mixer,    !- Name
    F1_DiningE PTHP Mixed Air Node,    !- Mixed Air Node Name
    F1_DiningE PTHP OA Node,    !- Outdoor Air Stream Node Name
    F1_DiningE PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F1_DiningE PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F1_Lobby PTHP OA Mixer,    !- Name
    F1_Lobby PTHP Mixed Air Node,    !- Mixed Air Node Name
    F1_Lobby PTHP OA Node,    !- Outdoor Air Stream Node Name
    F1_Lobby PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F1_Lobby PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F1_LobbySW PTHP OA Mixer,    !- Name
    F1_LobbySW PTHP Mixed Air Node,    !- Mixed Air Node Name
    F1_LobbySW PTHP OA Node,    !- Outdoor Air Stream Node Name
    F1_LobbySW PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F1_LobbySW PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F1_ShopN PTHP OA Mixer,    !- Name
    F1_ShopN PTHP Mixed Air Node,    !- Mixed Air Node Name
    F1_ShopN PTHP OA Node,    !- Outdoor Air Stream Node Name
    F1_ShopN PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F1_ShopN PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F1_ShopS PTHP OA Mixer,    !- Name
    F1_ShopS PTHP Mixed Air Node,    !- Mixed Air Node Name
    F1_ShopS PTHP OA Node,    !- Outdoor Air Stream Node Name
    F1_ShopS PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F1_ShopS PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F1_StairW PTHP OA Mixer,    !- Name
    F1_StairW PTHP Mixed Air Node,    !- Mixed Air Node Name
    F1_StairW PTHP OA Node,    !- Outdoor Air Stream Node Name
    F1_StairW PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F1_StairW PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F1_Supermarket PTHP OA Mixer,    !- Name
    F1_Supermarket PTHP Mixed Air Node,    !- Mixed Air Node Name
    F1_Supermarket PTHP OA Node,    !- Outdoor Air Stream Node Name
    F1_Supermarket PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F1_Supermarket PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F2_Dorm PTHP OA Mixer,    !- Name
    F2_Dorm PTHP Mixed Air Node,    !- Mixed Air Node Name
    F2_Dorm PTHP OA Node,     !- Outdoor Air Stream Node Name
    F2_Dorm PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F2_Dorm PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F2_Office PTHP OA Mixer,    !- Name
    F2_Office PTHP Mixed Air Node,    !- Mixed Air Node Name
    F2_Office PTHP OA Node,    !- Outdoor Air Stream Node Name
    F2_Office PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F2_Office PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F2_OfficeN PTHP OA Mixer,    !- Name
    F2_OfficeN PTHP Mixed Air Node,    !- Mixed Air Node Name
    F2_OfficeN PTHP OA Node,    !- Outdoor Air Stream Node Name
    F2_OfficeN PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F2_OfficeN PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F2_OfficeW PTHP OA Mixer,    !- Name
    F2_OfficeW PTHP Mixed Air Node,    !- Mixed Air Node Name
    F2_OfficeW PTHP OA Node,    !- Outdoor Air Stream Node Name
    F2_OfficeW PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F2_OfficeW PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F2_ServiceE PTHP OA Mixer,    !- Name
    F2_ServiceE PTHP Mixed Air Node,    !- Mixed Air Node Name
    F2_ServiceE PTHP OA Node,    !- Outdoor Air Stream Node Name
    F2_ServiceE PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F2_ServiceE PTHP Inlet Air Node;    !- Return Air Stream Node Name

NodeList,
    F1_Dining Inlet Node List,    !- Name
    F1_Dining PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F1_Dining Exhaust Node List,    !- Name
    F1_Dining PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F1_DiningE Inlet Node List,    !- Name
    F1_DiningE PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F1_DiningE Exhaust Node List,    !- Name
    F1_DiningE PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F1_Lobby Inlet Node List,    !- Name
    F1_Lobby PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F1_Lobby Exhaust Node List,    !- Name
    F1_Lobby PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F1_LobbySW Inlet Node List,    !- Name
    F1_LobbySW PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F1_LobbySW Exhaust Node List,    !- Name
    F1_LobbySW PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F1_ShopN Inlet Node List,    !- Name
    F1_ShopN PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F1_ShopN Exhaust Node List,    !- Name
    F1_ShopN PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F1_ShopS Inlet Node List,    !- Name
    F1_ShopS PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F1_ShopS Exhaust Node List,    !- Name
    F1_ShopS PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F1_StairW Inlet Node List,    !- Name
    F1_StairW PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F1_StairW Exhaust Node List,    !- Name
    F1_StairW PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F1_Supermarket Inlet Node List,    !- Name
    F1_Supermarket PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F1_Supermarket Exhaust Node List,    !- Name
    F1_Supermarket PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F2_Dorm Inlet Node List,    !- Name
    F2_Dorm PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F2_Dorm Exhaust Node List,    !- Name
    F2_Dorm PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F2_Office Inlet Node List,    !- Name
    F2_Office PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F2_Office Exhaust Node List,    !- Name
    F2_Office PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F2_OfficeN Inlet Node List,    !- Name
    F2_OfficeN PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F2_OfficeN Exhaust Node List,    !- Name
    F2_OfficeN PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F2_OfficeW Inlet Node List,    !- Name
    F2_OfficeW PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F2_OfficeW Exhaust Node List,    !- Name
    F2_OfficeW PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F2_ServiceE Inlet Node List,    !- Name
    F2_ServiceE PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F2_ServiceE Exhaust Node List,    !- Name
    F2_ServiceE PTHP Inlet Air Node;    !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    F1_Dining PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F1_DiningE PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F1_Lobby PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F1_LobbySW PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F1_ShopN PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F1_ShopS PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F1_StairW PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F1_Supermarket PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F2_Dorm PTHP OA Node;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F2_Office PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F2_OfficeN PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F2_OfficeW PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F2_ServiceE PTHP OA Node;    !- Node or NodeList Name 1

Curve:Quadratic,
    F1_Dining PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_Dining PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 22,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 23,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 24,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_DiningE PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_DiningE PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 30,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 31,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 32,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_Lobby PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_Lobby PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 46,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 47,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 48,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_LobbySW PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_LobbySW PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 54,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 55,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 56,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_ShopN PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_ShopN PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 38,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 39,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 40,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_ShopS PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_ShopS PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 62,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 63,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 64,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_StairW PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_StairW PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 14,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 15,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 16,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_Supermarket PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_Supermarket PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 7,        !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 8,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_Dorm PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_Dorm PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 78,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 79,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 80,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_Office PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_Office PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 102,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 103,      !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 104,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_OfficeN PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_OfficeN PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 70,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 71,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 72,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_OfficeW PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_OfficeW PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 94,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 95,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 96,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_ServiceE PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_ServiceE PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 86,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 87,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 88,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 1,        !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 10,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 100,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 101,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 11,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 12,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 13,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 17,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 18,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 19,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,        !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 20,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 21,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 25,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 26,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 27,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 28,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 29,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 33,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 34,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 35,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 36,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 37,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 4,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 41,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 42,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 43,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 44,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 45,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 49,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 5,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 50,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 51,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 52,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 53,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 57,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 58,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 59,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 60,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 61,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 65,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 66,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 67,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 68,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 69,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 73,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 74,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 75,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 76,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 77,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 81,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 82,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 83,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 84,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 85,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 89,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 9,        !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 90,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 91,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 92,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 93,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 97,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 98,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 99,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 2,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F1_Dining PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F1_Dining PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F1_Dining PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 3,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F1_DiningE PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F1_DiningE PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F1_DiningE PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 5,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F1_Lobby PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F1_Lobby PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F1_Lobby PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 6,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F1_LobbySW PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F1_LobbySW PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F1_LobbySW PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 4,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F1_ShopN PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F1_ShopN PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F1_ShopN PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 7,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F1_ShopS PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F1_ShopS PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F1_ShopS PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 1,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F1_StairW PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F1_StairW PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F1_StairW PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F1_Supermarket PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F1_Supermarket PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F1_Supermarket PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 9,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F2_Dorm PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F2_Dorm PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F2_Dorm PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 12,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F2_Office PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F2_Office PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F2_Office PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 8,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F2_OfficeN PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F2_OfficeN PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F2_OfficeN PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 11,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F2_OfficeW PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F2_OfficeW PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F2_OfficeW PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 10,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F2_ServiceE PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F2_ServiceE PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F2_ServiceE PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 1,            !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 10,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 11,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 12,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 13,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 14,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 15,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 16,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 17,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 18,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 19,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 2,            !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 20,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 21,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 22,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 23,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 24,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 25,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 26,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 27,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 28,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 29,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 3,            !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 30,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 31,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 32,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 33,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 34,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 35,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 36,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 37,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 38,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 39,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 4,            !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 5,            !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 6,            !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 7,            !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 8,            !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 9,            !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    HPACFFF,                  !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 2,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 3,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 5,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 6,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 4,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 7,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 1,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 9,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 12,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 8,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 11,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 10,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Biquadratic,
    F1_Dining PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 11,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 12,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F1_DiningE PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 15,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 16,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F1_Lobby PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 23,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 24,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F1_LobbySW PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 27,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 28,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F1_ShopN PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 19,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 20,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F1_ShopS PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 31,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 32,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F1_StairW PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 7,      !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 8,      !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F1_Supermarket PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,      !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,      !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F2_Dorm PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 39,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 40,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F2_Office PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 51,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 52,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F2_OfficeN PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 35,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 36,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F2_OfficeW PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 47,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 48,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F2_ServiceE PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 43,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 44,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 1,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 10,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 13,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 14,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 17,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 18,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 21,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 22,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 25,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 26,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 29,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 30,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 33,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 34,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 37,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 38,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 41,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 42,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 45,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 46,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 49,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 5,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 50,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 6,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 9,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    HPCoolingCAPFTemp1,       !- Name
    1.6253449506,             !- Coefficient1 Constant
    -0.0786550838,            !- Coefficient2 x
    0.0030679776,             !- Coefficient3 x2
    0.0008002088,             !- Coefficient4 y
    -3.5406e-05,              !- Coefficient5 y2
    -0.0003534409,            !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    22.22,                    !- Maximum Value of x
    12.78,                    !- Minimum Value of y
    51.67,                    !- Maximum Value of y
    0.8026,                   !- Minimum Curve Output
    1.2772,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPCoolingEIRFTemp1,       !- Name
    -0.2808139299,            !- Coefficient1 Constant
    0.0987778868,             !- Coefficient2 x
    -0.0030382726,            !- Coefficient3 x2
    0.0057742302,             !- Coefficient4 y
    0.0004171046,             !- Coefficient5 y2
    -0.0003000325,            !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    22.22,                    !- Maximum Value of x
    12.78,                    !- Minimum Value of y
    51.67,                    !- Maximum Value of y
    0.4975,                   !- Minimum Curve Output
    1.7115,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPCoolingCAPFTemp2,       !- Name
    1.4240389306,             !- Coefficient1 Constant
    -0.0593310687,            !- Coefficient2 x
    0.002606807,              !- Coefficient3 x2
    0.0008867551,             !- Coefficient4 y
    -3.69191e-05,             !- Coefficient5 y2
    -0.0003552805,            !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    22.22,                    !- Maximum Value of x
    12.78,                    !- Minimum Value of y
    51.67,                    !- Maximum Value of y
    0.7891,                   !- Minimum Curve Output
    1.2786,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPCoolingEIRFTemp2,       !- Name
    -0.1062902436,            !- Coefficient1 Constant
    0.0758517935,             !- Coefficient2 x
    -0.0023342253,            !- Coefficient3 x2
    0.0085794421,             !- Coefficient4 y
    0.0003952199,             !- Coefficient5 y2
    -0.0003974572,            !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    22.22,                    !- Maximum Value of x
    12.78,                    !- Minimum Value of y
    51.67,                    !- Maximum Value of y
    0.5088,                   !- Minimum Curve Output
    1.7121,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPCoolingCAPFTemp3,       !- Name
    1.515977539,              !- Coefficient1 Constant
    -0.0668925955,            !- Coefficient2 x
    0.0027457672,             !- Coefficient3 x2
    0.000984889,              !- Coefficient4 y
    -4.05294e-05,             !- Coefficient5 y2
    -0.0003500788,            !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    22.22,                    !- Maximum Value of x
    12.78,                    !- Minimum Value of y
    51.67,                    !- Maximum Value of y
    0.8017,                   !- Minimum Curve Output
    1.2811,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPCoolingEIRFTemp3,       !- Name
    -0.1799894531,            !- Coefficient1 Constant
    0.0841627301,             !- Coefficient2 x
    -0.0025709433,            !- Coefficient3 x2
    0.0065952253,             !- Coefficient4 y
    0.0004162808,             !- Coefficient5 y2
    -0.000330974,             !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    22.22,                    !- Maximum Value of x
    12.78,                    !- Minimum Value of y
    51.67,                    !- Maximum Value of y
    0.4936,                   !- Minimum Curve Output
    1.7105,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPCoolingCAPFTemp4,       !- Name
    1.3544202152,             !- Coefficient1 Constant
    -0.0493402773,            !- Coefficient2 x
    0.0022649843,             !- Coefficient3 x2
    0.0008517727,             !- Coefficient4 y
    -4.26316e-05,             !- Coefficient5 y2
    -0.0003364517,            !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    22.22,                    !- Maximum Value of x
    12.78,                    !- Minimum Value of y
    51.67,                    !- Maximum Value of y
    0.7923,                   !- Minimum Curve Output
    1.2736,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPCoolingEIRFTemp4,       !- Name
    0.0001514017,             !- Coefficient1 Constant
    0.0655062896,             !- Coefficient2 x
    -0.0020370821,            !- Coefficient3 x2
    0.0067823041,             !- Coefficient4 y
    0.0004087196,             !- Coefficient5 y2
    -0.0003552302,            !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    22.22,                    !- Maximum Value of x
    12.78,                    !- Minimum Value of y
    51.67,                    !- Maximum Value of y
    0.5141,                   !- Minimum Curve Output
    1.7044,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHeatingCAPFTemp1,       !- Name
    0.8406506803,             !- Coefficient1 Constant
    -8.3433e-05,              !- Coefficient2 x
    -6.83822e-05,             !- Coefficient3 x2
    0.0234244981,             !- Coefficient4 y
    0.000176366,              !- Coefficient5 y2
    -9.01777e-05,             !- Coefficient6 xy
    17.78,                    !- Minimum Value of x
    23.33,                    !- Maximum Value of x
    -30.56,                   !- Minimum Value of y
    17.22,                    !- Maximum Value of y
    0.3109,                   !- Minimum Curve Output
    1.2604,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHeatingEIRFTemp1,       !- Name
    0.9172082199,             !- Coefficient1 Constant
    -0.0116036212,            !- Coefficient2 x
    0.0010074804,             !- Coefficient3 x2
    -0.0089288423,            !- Coefficient4 y
    0.0009349133,             !- Coefficient5 y2
    -0.0009326244,            !- Coefficient6 xy
    17.78,                    !- Minimum Value of x
    23.33,                    !- Maximum Value of x
    -30.56,                   !- Minimum Value of y
    17.22,                    !- Maximum Value of y
    0.7784,                   !- Minimum Curve Output
    3.1676,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHeatingCAPFTemp2,       !- Name
    0.9135970355,             !- Coefficient1 Constant
    -0.0061917719,            !- Coefficient2 x
    7.26017e-05,              !- Coefficient3 x2
    0.0227860478,             !- Coefficient4 y
    0.0001527533,             !- Coefficient5 y2
    -8.94155e-05,             !- Coefficient6 xy
    17.78,                    !- Minimum Value of x
    23.33,                    !- Maximum Value of x
    -30.56,                   !- Minimum Value of y
    17.22,                    !- Maximum Value of y
    0.3166,                   !- Minimum Curve Output
    1.255,                    !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHeatingEIRFTemp2,       !- Name
    0.6019839404,             !- Coefficient1 Constant
    0.0186496391,             !- Coefficient2 x
    0.0002225627,             !- Coefficient3 x2
    -0.0053765594,            !- Coefficient4 y
    0.000773762,              !- Coefficient5 y2
    -0.0008182042,            !- Coefficient6 xy
    17.78,                    !- Minimum Value of x
    23.33,                    !- Maximum Value of x
    -30.56,                   !- Minimum Value of y
    17.22,                    !- Maximum Value of y
    0.8154,                   !- Minimum Curve Output
    2.7325,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHeatingCAPFTemp3,       !- Name
    0.8720426675,             !- Coefficient1 Constant
    -0.0023934427,            !- Coefficient2 x
    -1.65785e-05,             !- Coefficient3 x2
    0.0227700422,             !- Coefficient4 y
    0.0001686439,             !- Coefficient5 y2
    -8.86025e-05,             !- Coefficient6 xy
    17.78,                    !- Minimum Value of x
    23.33,                    !- Maximum Value of x
    -30.56,                   !- Minimum Value of y
    17.22,                    !- Maximum Value of y
    0.3307,                   !- Minimum Curve Output
    1.2529,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHeatingEIRFTemp3,       !- Name
    0.6969361175,             !- Coefficient1 Constant
    0.012575857,              !- Coefficient2 x
    0.0003214811,             !- Coefficient3 x2
    -0.006662416,             !- Coefficient4 y
    0.0005931581,             !- Coefficient5 y2
    -0.0006690053,            !- Coefficient6 xy
    17.78,                    !- Minimum Value of x
    23.33,                    !- Maximum Value of x
    -30.56,                   !- Minimum Value of y
    17.22,                    !- Maximum Value of y
    0.8295,                   !- Minimum Curve Output
    2.4646,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHeatingCAPFTemp4,       !- Name
    0.8826106982,             !- Coefficient1 Constant
    -0.0034733922,            !- Coefficient2 x
    1.50445e-05,              !- Coefficient3 x2
    0.0224983292,             !- Coefficient4 y
    0.0001680236,             !- Coefficient5 y2
    -8.60756e-05,             !- Coefficient6 xy
    17.78,                    !- Minimum Value of x
    23.33,                    !- Maximum Value of x
    -30.56,                   !- Minimum Value of y
    17.22,                    !- Maximum Value of y
    0.3406,                   !- Minimum Curve Output
    1.2477,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHeatingEIRFTemp4,       !- Name
    0.705428987,              !- Coefficient1 Constant
    0.0139774827,             !- Coefficient2 x
    0.0002411332,             !- Coefficient3 x2
    -0.0058521561,            !- Coefficient4 y
    0.0004675577,             !- Coefficient5 y2
    -0.0005211199,            !- Coefficient6 xy
    17.78,                    !- Minimum Value of x
    23.33,                    !- Maximum Value of x
    -30.56,                   !- Minimum Value of y
    17.22,                    !- Maximum Value of y
    0.8559,                   !- Minimum Curve Output
    2.1722,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHeatingCAPFTemp5,       !- Name
    0.8593017622,             !- Coefficient1 Constant
    -0.0019838424,            !- Coefficient2 x
    1.33442e-05,              !- Coefficient3 x2
    0.0210397457,             !- Coefficient4 y
    0.0001575722,             !- Coefficient5 y2
    -5.48049e-05,             !- Coefficient6 xy
    17.78,                    !- Minimum Value of x
    23.33,                    !- Maximum Value of x
    -30.56,                   !- Minimum Value of y
    8.33,                     !- Maximum Value of y
    0.3605,                   !- Minimum Curve Output
    1.0074,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHeatingEIRFTemp5,       !- Name
    0.7278671957,             !- Coefficient1 Constant
    0.0124215681,             !- Coefficient2 x
    0.0001438742,             !- Coefficient3 x2
    -0.0015421902,            !- Coefficient4 y
    0.0002987851,             !- Coefficient5 y2
    -0.0003530997,            !- Coefficient6 xy
    17.78,                    !- Minimum Value of x
    23.33,                    !- Maximum Value of x
    -30.56,                   !- Minimum Value of y
    8.33,                     !- Maximum Value of y
    0.9453,                   !- Minimum Curve Output
    1.6933,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0,                        !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOilNo1,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOilNo2,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1,                        !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:Variable,
    *,                        !- Key Value
    Cooling Coil Electricity Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    CX ancillary 7,           !- Key Value
    Exterior Equipment Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    CX ancillary 5,           !- Key Value
    Exterior Equipment Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Electric Equipment:InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Electric Equipment:InteriorEquipment:Electricity:Zone:F1_STORE,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    KitchenAppliances:InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    KitchenHood:InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    ToiletExhaust:InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Cooling:Electricity,      !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Heating:Electricity,      !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Fans:Electricity,         !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    ExteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Ancillary:ExteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    DHWHeater:ExteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency