!- Windows Line endings 

Version,
    26.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Changxing_Service_Area_Main_Building,    !- Name
    -20.6,                    !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExteriorWithReflections,    !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    30,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

Timestep,
    4;                        !- Number of Timesteps per Hour

Site:Location,
    Site 1,                   !- Name
    0,                        !- Latitude
    0,                        !- Longitude
    0,                        !- Time Zone
    0;                        !- Elevation

SizingPeriod:WeatherFileDays,
    Sizing July 2025,         !- Name
    7,                        !- Begin Month
    1,                        !- Begin Day of Month
    7,                        !- End Month
    31,                       !- End Day of Month
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Daylight Saving Period
    Yes;                      !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
    Sizing January 2025,      !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    1,                        !- End Month
    31,                       !- End Day of Month
    Wednesday,                !- Day of Week for Start Day
    Yes,                      !- Use Weather File Daylight Saving Period
    Yes;                      !- Use Weather File Rain and Snow Indicators

RunPeriod,
    Year 2025,                !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2025,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2025,                     !- End Year
    ,                         !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

Site:GroundTemperature:BuildingSurface,
    6.3,                      !- January Ground Temperature
    6.4,                      !- February Ground Temperature
    12.6,                     !- March Ground Temperature
    19.4,                     !- April Ground Temperature
    23.1,                     !- May Ground Temperature
    26.2,                     !- June Ground Temperature
    30.4,                     !- July Ground Temperature
    31.4,                     !- August Ground Temperature
    28.1,                     !- September Ground Temperature
    21.9,                     !- October Ground Temperature
    13.5,                     !- November Ground Temperature
    8.8;                      !- December Ground Temperature

Site:WaterMainsTemperature,
    CorrelationFromWeatherFile,    !- Calculation Method
    ,                         !- Temperature Schedule Name
    ,                         !- Annual Average Outdoor Air Temperature
    ,                         !- Maximum Difference In Monthly Average Outdoor Air Temperatures
    1,                        !- Temperature Multiplier
    0;                        !- Temperature Offset

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Activity Level,           !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    F1_Dining Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -273.15,                  !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    F1_DiningE Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    F1_Lobby Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    F1_LobbySW Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    F1_ShopN Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    F1_ShopS Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    F1_StairW Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    F1_Supermarket Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    F2_Dorm Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    F2_Office Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    F2_OfficeN Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    F2_OfficeW Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    F2_ServiceE Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    {041059b8-3825-476c-8fc5-78f11e226ced},    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    {34966729-5b30-431e-9237-2c15ea896612},    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

Schedule:Day:Interval,
    public_light_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    15:00,                    !- Time 2
    1,                        !- Value Until Time 2
    17:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1,                        !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    dining_occ_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.02,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.4,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.25,                     !- Value Until Time 4
    11:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    13:00,                    !- Time 6
    1,                        !- Value Until Time 6
    14:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    16:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    17:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    19:00,                    !- Time 10
    0.8,                      !- Value Until Time 10
    20:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    21:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    22:00,                    !- Time 13
    0.1,                      !- Value Until Time 13
    24:00,                    !- Time 14
    0.02;                     !- Value Until Time 14

Schedule:Day:Interval,
    Seated Adult Activity_Day Schedule,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    dining_eq_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    07:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.4,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.25,                     !- Value Until Time 4
    11:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    13:00,                    !- Time 6
    1,                        !- Value Until Time 6
    14:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    16:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    17:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    19:00,                    !- Time 10
    0.8,                      !- Value Until Time 10
    20:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    21:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    24:00,                    !- Time 13
    0.2;                      !- Value Until Time 13

Schedule:Day:Interval,
    dining_heat_Day Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    5,                        !- Value Until Time 1
    22:00,                    !- Time 2
    22,                       !- Value Until Time 2
    24:00,                    !- Time 3
    5;                        !- Value Until Time 3

Schedule:Day:Interval,
    dining_cool_Day Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    50,                       !- Value Until Time 1
    22:00,                    !- Time 2
    26,                       !- Value Until Time 2
    24:00,                    !- Time 3
    50;                       !- Value Until Time 3

Schedule:Day:Interval,
    kitchen_light_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.1;                      !- Value Until Time 3

Schedule:Day:Interval,
    kitchen_occ_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    22:00,                    !- Time 2
    0.6,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    kitchen_eq_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.02,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    09:00,                    !- Time 4
    1,                        !- Value Until Time 4
    10:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    11:00,                    !- Time 6
    0.15,                     !- Value Until Time 6
    13:00,                    !- Time 7
    1,                        !- Value Until Time 7
    14:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    15:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    16:00,                    !- Time 10
    0.05,                     !- Value Until Time 10
    17:00,                    !- Time 11
    0.1,                      !- Value Until Time 11
    19:00,                    !- Time 12
    0.4,                      !- Value Until Time 12
    20:00,                    !- Time 13
    0.15,                     !- Value Until Time 13
    21:00,                    !- Time 14
    0.1,                      !- Value Until Time 14
    22:00,                    !- Time 15
    0.05,                     !- Value Until Time 15
    24:00,                    !- Time 16
    0.02;                     !- Value Until Time 16

Schedule:Day:Interval,
    hood_on_Day Schedule,     !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    traffic_Day Schedule,     !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0525,                   !- Value Until Time 1
    02:00,                    !- Time 2
    0.035,                    !- Value Until Time 2
    04:00,                    !- Time 3
    0.028,                    !- Value Until Time 3
    05:00,                    !- Time 4
    0.035,                    !- Value Until Time 4
    06:00,                    !- Time 5
    0.0525,                   !- Value Until Time 5
    07:00,                    !- Time 6
    0.105,                    !- Value Until Time 6
    08:00,                    !- Time 7
    0.175,                    !- Value Until Time 7
    09:00,                    !- Time 8
    0.2275,                   !- Value Until Time 8
    10:00,                    !- Time 9
    0.2625,                   !- Value Until Time 9
    11:00,                    !- Time 10
    0.2975,                   !- Value Until Time 10
    13:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    14:00,                    !- Time 12
    0.315,                    !- Value Until Time 12
    15:00,                    !- Time 13
    0.2975,                   !- Value Until Time 13
    17:00,                    !- Time 14
    0.2,                      !- Value Until Time 14
    18:00,                    !- Time 15
    0.3325,                   !- Value Until Time 15
    19:00,                    !- Time 16
    0.2975,                   !- Value Until Time 16
    20:00,                    !- Time 17
    0.245,                    !- Value Until Time 17
    21:00,                    !- Time 18
    0.1925,                   !- Value Until Time 18
    22:00,                    !- Time 19
    0.14,                     !- Value Until Time 19
    23:00,                    !- Time 20
    0.105,                    !- Value Until Time 20
    24:00,                    !- Time 21
    0.07;                     !- Value Until Time 21

Schedule:Day:Interval,
    lobby_eq_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    24:00,                    !- Time 2
    1;                        !- Value Until Time 2

Schedule:Day:Interval,
    lobby_heat_Day Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    20;                       !- Value Until Time 1

Schedule:Day:Interval,
    lobby_cool_Day Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26;                       !- Value Until Time 1

Schedule:Day:Interval,
    shop_eq_Day Schedule,     !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.6,                      !- Value Until Time 1
    11:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    1,                        !- Value Until Time 3
    15:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.6,                      !- Value Until Time 5
    22:00,                    !- Time 6
    0.9,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.6;                      !- Value Until Time 7

Schedule:Day:Interval,
    shop_heat_Day Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22;                       !- Value Until Time 1

Schedule:Day:Interval,
    shop_cool_Day Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    25;                       !- Value Until Time 1

Schedule:Day:Interval,
    store_light_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    21:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1;                      !- Value Until Time 3

Schedule:Day:Interval,
    store_occ_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    store_eq_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.8;                      !- Value Until Time 1

Schedule:Day:Interval,
    toilet_light_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    exhaust_on_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    dorm_light_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    18:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    23:00,                    !- Time 4
    0.8,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    dorm_occ_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    14:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    19:00,                    !- Time 8
    0.5,                      !- Value Until Time 8
    20:00,                    !- Time 9
    0.7,                      !- Value Until Time 9
    21:00,                    !- Time 10
    0.8,                      !- Value Until Time 10
    24:00,                    !- Time 11
    0.9;                      !- Value Until Time 11

Schedule:Day:Interval,
    dorm_eq_Day Schedule,     !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.8,                      !- Value Until Time 1
    18:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.8;                      !- Value Until Time 3

Schedule:Day:Interval,
    dorm_heat_Day Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    20,                       !- Value Until Time 1
    18:00,                    !- Time 2
    5,                        !- Value Until Time 2
    24:00,                    !- Time 3
    20;                       !- Value Until Time 3

Schedule:Day:Interval,
    dorm_cool_Day Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    26,                       !- Value Until Time 1
    18:00,                    !- Time 2
    50,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26;                       !- Value Until Time 3

Schedule:Day:Interval,
    office_light_Sunday,      !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    17:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    {44bc8461-71e9-4ee2-8a1d-2834425f8de2},    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    13:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.9,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.05;                     !- Value Until Time 7

Schedule:Day:Interval,
    {42d43dbb-3087-4d68-8408-4f1884c944ed},    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    13:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.9,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.05;                     !- Value Until Time 7

Schedule:Day:Interval,
    {12b4d9ae-485a-4672-a356-86709ce968f0},    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    17:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    {41325a3e-e760-4dca-8349-f8fbe7adaa66},    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    13:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.9,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.05;                     !- Value Until Time 7

Schedule:Day:Interval,
    office_occ_Sunday,        !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    {28234d67-5976-471d-b33a-cb6151e12f98},    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    13:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.9,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0;                        !- Value Until Time 7

Schedule:Day:Interval,
    {342c7ed5-6a22-4df6-96ca-d1be9fc96dbe},    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    13:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.9,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0;                        !- Value Until Time 7

Schedule:Day:Interval,
    {11554965-16f6-4d62-8ee2-bafb76bb6a83},    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    {42080a5b-8b80-4d72-8d11-317d0e1a171c},    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    13:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.9,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0;                        !- Value Until Time 7

Schedule:Day:Interval,
    office_eq_Sunday,         !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    17:00,                    !- Time 2
    0.28,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0.1;                      !- Value Until Time 3

Schedule:Day:Interval,
    {17e7ecc6-8fd6-4a61-9c92-62c89930dc5c},    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.37,                     !- Value Until Time 2
    12:00,                    !- Time 3
    0.91,                     !- Value Until Time 3
    13:00,                    !- Time 4
    0.55,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.91,                     !- Value Until Time 5
    18:00,                    !- Time 6
    0.37,                     !- Value Until Time 6
    24:00,                    !- Time 7
    0.1;                      !- Value Until Time 7

Schedule:Day:Interval,
    {1041f186-55c6-42f1-8513-fea48226888b},    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.37,                     !- Value Until Time 2
    12:00,                    !- Time 3
    0.91,                     !- Value Until Time 3
    13:00,                    !- Time 4
    0.55,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.91,                     !- Value Until Time 5
    18:00,                    !- Time 6
    0.37,                     !- Value Until Time 6
    24:00,                    !- Time 7
    0.1;                      !- Value Until Time 7

Schedule:Day:Interval,
    {27b12e54-6419-4c2e-9bdd-622df4549869},    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    17:00,                    !- Time 2
    0.28,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0.1;                      !- Value Until Time 3

Schedule:Day:Interval,
    {cf433210-96f6-44dc-92cf-d85be70beb91},    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.37,                     !- Value Until Time 2
    12:00,                    !- Time 3
    0.91,                     !- Value Until Time 3
    13:00,                    !- Time 4
    0.55,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.91,                     !- Value Until Time 5
    18:00,                    !- Time 6
    0.37,                     !- Value Until Time 6
    24:00,                    !- Time 7
    0.1;                      !- Value Until Time 7

Schedule:Day:Interval,
    office_heat_Day Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    5,                        !- Value Until Time 1
    18:00,                    !- Time 2
    22,                       !- Value Until Time 2
    24:00,                    !- Time 3
    5;                        !- Value Until Time 3

Schedule:Day:Interval,
    office_cool_Day Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    50,                       !- Value Until Time 1
    18:00,                    !- Time 2
    25,                       !- Value Until Time 2
    24:00,                    !- Time 3
    50;                       !- Value Until Time 3

Schedule:Day:Interval,
    Always On_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    infil_on_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    office_eq_Hol,            !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.37,                     !- Value Until Time 2
    12:00,                    !- Time 3
    0.91,                     !- Value Until Time 3
    13:00,                    !- Time 4
    0.55,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.91,                     !- Value Until Time 5
    18:00,                    !- Time 6
    0.37,                     !- Value Until Time 6
    24:00,                    !- Time 7
    0.1;                      !- Value Until Time 7

Schedule:Day:Interval,
    office_eq_Monday,         !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.37,                     !- Value Until Time 2
    12:00,                    !- Time 3
    0.91,                     !- Value Until Time 3
    13:00,                    !- Time 4
    0.55,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.91,                     !- Value Until Time 5
    18:00,                    !- Time 6
    0.37,                     !- Value Until Time 6
    24:00,                    !- Time 7
    0.1;                      !- Value Until Time 7

Schedule:Day:Interval,
    office_eq_Monday_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.37,                     !- Value Until Time 2
    12:00,                    !- Time 3
    0.91,                     !- Value Until Time 3
    13:00,                    !- Time 4
    0.55,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.91,                     !- Value Until Time 5
    18:00,                    !- Time 6
    0.37,                     !- Value Until Time 6
    24:00,                    !- Time 7
    0.1;                      !- Value Until Time 7

Schedule:Day:Interval,
    office_eq_Monday_SmrDsn_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    17:00,                    !- Time 2
    0.28,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0.1;                      !- Value Until Time 3

Schedule:Day:Interval,
    office_light_Hol,         !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    13:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.9,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.05;                     !- Value Until Time 7

Schedule:Day:Interval,
    office_light_Monday,      !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    13:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.9,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.05;                     !- Value Until Time 7

Schedule:Day:Interval,
    office_light_Monday_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    13:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.9,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.05;                     !- Value Until Time 7

Schedule:Day:Interval,
    office_light_Monday_SmrDsn_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    17:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    office_occ_Hol,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    13:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.9,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0;                        !- Value Until Time 7

Schedule:Day:Interval,
    office_occ_Monday,        !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    13:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.9,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0;                        !- Value Until Time 7

Schedule:Day:Interval,
    office_occ_Monday_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    13:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.9,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0;                        !- Value Until Time 7

Schedule:Day:Interval,
    office_occ_Monday_SmrDsn_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Week:Daily,
    public_light Week Rule - Jan1-Dec31,    !- Name
    public_light_Day Schedule,    !- Sunday ScheduleDay Name
    public_light_Day Schedule,    !- Monday ScheduleDay Name
    public_light_Day Schedule,    !- Tuesday ScheduleDay Name
    public_light_Day Schedule,    !- Wednesday ScheduleDay Name
    public_light_Day Schedule,    !- Thursday ScheduleDay Name
    public_light_Day Schedule,    !- Friday ScheduleDay Name
    public_light_Day Schedule,    !- Saturday ScheduleDay Name
    public_light_Day Schedule,    !- Holiday ScheduleDay Name
    public_light_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    public_light_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    public_light_Day Schedule,    !- CustomDay1 ScheduleDay Name
    public_light_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dining_occ Week Rule - Jan1-Dec31,    !- Name
    dining_occ_Day Schedule,    !- Sunday ScheduleDay Name
    dining_occ_Day Schedule,    !- Monday ScheduleDay Name
    dining_occ_Day Schedule,    !- Tuesday ScheduleDay Name
    dining_occ_Day Schedule,    !- Wednesday ScheduleDay Name
    dining_occ_Day Schedule,    !- Thursday ScheduleDay Name
    dining_occ_Day Schedule,    !- Friday ScheduleDay Name
    dining_occ_Day Schedule,    !- Saturday ScheduleDay Name
    dining_occ_Day Schedule,    !- Holiday ScheduleDay Name
    dining_occ_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    dining_occ_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    dining_occ_Day Schedule,    !- CustomDay1 ScheduleDay Name
    dining_occ_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- Name
    Seated Adult Activity_Day Schedule,    !- Sunday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Monday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Tuesday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Wednesday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Thursday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Friday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Saturday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Holiday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- CustomDay1 ScheduleDay Name
    Seated Adult Activity_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dining_eq Week Rule - Jan1-Dec31,    !- Name
    dining_eq_Day Schedule,    !- Sunday ScheduleDay Name
    dining_eq_Day Schedule,    !- Monday ScheduleDay Name
    dining_eq_Day Schedule,    !- Tuesday ScheduleDay Name
    dining_eq_Day Schedule,    !- Wednesday ScheduleDay Name
    dining_eq_Day Schedule,    !- Thursday ScheduleDay Name
    dining_eq_Day Schedule,    !- Friday ScheduleDay Name
    dining_eq_Day Schedule,    !- Saturday ScheduleDay Name
    dining_eq_Day Schedule,    !- Holiday ScheduleDay Name
    dining_eq_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    dining_eq_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    dining_eq_Day Schedule,    !- CustomDay1 ScheduleDay Name
    dining_eq_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dining_heat Week Rule - Jan1-Dec31,    !- Name
    dining_heat_Day Schedule,    !- Sunday ScheduleDay Name
    dining_heat_Day Schedule,    !- Monday ScheduleDay Name
    dining_heat_Day Schedule,    !- Tuesday ScheduleDay Name
    dining_heat_Day Schedule,    !- Wednesday ScheduleDay Name
    dining_heat_Day Schedule,    !- Thursday ScheduleDay Name
    dining_heat_Day Schedule,    !- Friday ScheduleDay Name
    dining_heat_Day Schedule,    !- Saturday ScheduleDay Name
    dining_heat_Day Schedule,    !- Holiday ScheduleDay Name
    dining_heat_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    dining_heat_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    dining_heat_Day Schedule,    !- CustomDay1 ScheduleDay Name
    dining_heat_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dining_cool Week Rule - Jan1-Dec31,    !- Name
    dining_cool_Day Schedule,    !- Sunday ScheduleDay Name
    dining_cool_Day Schedule,    !- Monday ScheduleDay Name
    dining_cool_Day Schedule,    !- Tuesday ScheduleDay Name
    dining_cool_Day Schedule,    !- Wednesday ScheduleDay Name
    dining_cool_Day Schedule,    !- Thursday ScheduleDay Name
    dining_cool_Day Schedule,    !- Friday ScheduleDay Name
    dining_cool_Day Schedule,    !- Saturday ScheduleDay Name
    dining_cool_Day Schedule,    !- Holiday ScheduleDay Name
    dining_cool_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    dining_cool_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    dining_cool_Day Schedule,    !- CustomDay1 ScheduleDay Name
    dining_cool_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    kitchen_light Week Rule - Jan1-Dec31,    !- Name
    kitchen_light_Day Schedule,    !- Sunday ScheduleDay Name
    kitchen_light_Day Schedule,    !- Monday ScheduleDay Name
    kitchen_light_Day Schedule,    !- Tuesday ScheduleDay Name
    kitchen_light_Day Schedule,    !- Wednesday ScheduleDay Name
    kitchen_light_Day Schedule,    !- Thursday ScheduleDay Name
    kitchen_light_Day Schedule,    !- Friday ScheduleDay Name
    kitchen_light_Day Schedule,    !- Saturday ScheduleDay Name
    kitchen_light_Day Schedule,    !- Holiday ScheduleDay Name
    kitchen_light_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    kitchen_light_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    kitchen_light_Day Schedule,    !- CustomDay1 ScheduleDay Name
    kitchen_light_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    kitchen_occ Week Rule - Jan1-Dec31,    !- Name
    kitchen_occ_Day Schedule,    !- Sunday ScheduleDay Name
    kitchen_occ_Day Schedule,    !- Monday ScheduleDay Name
    kitchen_occ_Day Schedule,    !- Tuesday ScheduleDay Name
    kitchen_occ_Day Schedule,    !- Wednesday ScheduleDay Name
    kitchen_occ_Day Schedule,    !- Thursday ScheduleDay Name
    kitchen_occ_Day Schedule,    !- Friday ScheduleDay Name
    kitchen_occ_Day Schedule,    !- Saturday ScheduleDay Name
    kitchen_occ_Day Schedule,    !- Holiday ScheduleDay Name
    kitchen_occ_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    kitchen_occ_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    kitchen_occ_Day Schedule,    !- CustomDay1 ScheduleDay Name
    kitchen_occ_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    kitchen_eq Week Rule - Jan1-Dec31,    !- Name
    kitchen_eq_Day Schedule,    !- Sunday ScheduleDay Name
    kitchen_eq_Day Schedule,    !- Monday ScheduleDay Name
    kitchen_eq_Day Schedule,    !- Tuesday ScheduleDay Name
    kitchen_eq_Day Schedule,    !- Wednesday ScheduleDay Name
    kitchen_eq_Day Schedule,    !- Thursday ScheduleDay Name
    kitchen_eq_Day Schedule,    !- Friday ScheduleDay Name
    kitchen_eq_Day Schedule,    !- Saturday ScheduleDay Name
    kitchen_eq_Day Schedule,    !- Holiday ScheduleDay Name
    kitchen_eq_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    kitchen_eq_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    kitchen_eq_Day Schedule,    !- CustomDay1 ScheduleDay Name
    kitchen_eq_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    hood_on Week Rule - Jan1-Dec31,    !- Name
    hood_on_Day Schedule,     !- Sunday ScheduleDay Name
    hood_on_Day Schedule,     !- Monday ScheduleDay Name
    hood_on_Day Schedule,     !- Tuesday ScheduleDay Name
    hood_on_Day Schedule,     !- Wednesday ScheduleDay Name
    hood_on_Day Schedule,     !- Thursday ScheduleDay Name
    hood_on_Day Schedule,     !- Friday ScheduleDay Name
    hood_on_Day Schedule,     !- Saturday ScheduleDay Name
    hood_on_Day Schedule,     !- Holiday ScheduleDay Name
    hood_on_Day Schedule,     !- SummerDesignDay ScheduleDay Name
    hood_on_Day Schedule,     !- WinterDesignDay ScheduleDay Name
    hood_on_Day Schedule,     !- CustomDay1 ScheduleDay Name
    hood_on_Day Schedule;     !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    traffic Week Rule - Jan1-Dec31,    !- Name
    traffic_Day Schedule,     !- Sunday ScheduleDay Name
    traffic_Day Schedule,     !- Monday ScheduleDay Name
    traffic_Day Schedule,     !- Tuesday ScheduleDay Name
    traffic_Day Schedule,     !- Wednesday ScheduleDay Name
    traffic_Day Schedule,     !- Thursday ScheduleDay Name
    traffic_Day Schedule,     !- Friday ScheduleDay Name
    traffic_Day Schedule,     !- Saturday ScheduleDay Name
    traffic_Day Schedule,     !- Holiday ScheduleDay Name
    traffic_Day Schedule,     !- SummerDesignDay ScheduleDay Name
    traffic_Day Schedule,     !- WinterDesignDay ScheduleDay Name
    traffic_Day Schedule,     !- CustomDay1 ScheduleDay Name
    traffic_Day Schedule;     !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    lobby_eq Week Rule - Jan1-Dec31,    !- Name
    lobby_eq_Day Schedule,    !- Sunday ScheduleDay Name
    lobby_eq_Day Schedule,    !- Monday ScheduleDay Name
    lobby_eq_Day Schedule,    !- Tuesday ScheduleDay Name
    lobby_eq_Day Schedule,    !- Wednesday ScheduleDay Name
    lobby_eq_Day Schedule,    !- Thursday ScheduleDay Name
    lobby_eq_Day Schedule,    !- Friday ScheduleDay Name
    lobby_eq_Day Schedule,    !- Saturday ScheduleDay Name
    lobby_eq_Day Schedule,    !- Holiday ScheduleDay Name
    lobby_eq_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    lobby_eq_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    lobby_eq_Day Schedule,    !- CustomDay1 ScheduleDay Name
    lobby_eq_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    lobby_heat Week Rule - Jan1-Dec31,    !- Name
    lobby_heat_Day Schedule,    !- Sunday ScheduleDay Name
    lobby_heat_Day Schedule,    !- Monday ScheduleDay Name
    lobby_heat_Day Schedule,    !- Tuesday ScheduleDay Name
    lobby_heat_Day Schedule,    !- Wednesday ScheduleDay Name
    lobby_heat_Day Schedule,    !- Thursday ScheduleDay Name
    lobby_heat_Day Schedule,    !- Friday ScheduleDay Name
    lobby_heat_Day Schedule,    !- Saturday ScheduleDay Name
    lobby_heat_Day Schedule,    !- Holiday ScheduleDay Name
    lobby_heat_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    lobby_heat_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    lobby_heat_Day Schedule,    !- CustomDay1 ScheduleDay Name
    lobby_heat_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    lobby_cool Week Rule - Jan1-Dec31,    !- Name
    lobby_cool_Day Schedule,    !- Sunday ScheduleDay Name
    lobby_cool_Day Schedule,    !- Monday ScheduleDay Name
    lobby_cool_Day Schedule,    !- Tuesday ScheduleDay Name
    lobby_cool_Day Schedule,    !- Wednesday ScheduleDay Name
    lobby_cool_Day Schedule,    !- Thursday ScheduleDay Name
    lobby_cool_Day Schedule,    !- Friday ScheduleDay Name
    lobby_cool_Day Schedule,    !- Saturday ScheduleDay Name
    lobby_cool_Day Schedule,    !- Holiday ScheduleDay Name
    lobby_cool_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    lobby_cool_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    lobby_cool_Day Schedule,    !- CustomDay1 ScheduleDay Name
    lobby_cool_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    shop_eq Week Rule - Jan1-Dec31,    !- Name
    shop_eq_Day Schedule,     !- Sunday ScheduleDay Name
    shop_eq_Day Schedule,     !- Monday ScheduleDay Name
    shop_eq_Day Schedule,     !- Tuesday ScheduleDay Name
    shop_eq_Day Schedule,     !- Wednesday ScheduleDay Name
    shop_eq_Day Schedule,     !- Thursday ScheduleDay Name
    shop_eq_Day Schedule,     !- Friday ScheduleDay Name
    shop_eq_Day Schedule,     !- Saturday ScheduleDay Name
    shop_eq_Day Schedule,     !- Holiday ScheduleDay Name
    shop_eq_Day Schedule,     !- SummerDesignDay ScheduleDay Name
    shop_eq_Day Schedule,     !- WinterDesignDay ScheduleDay Name
    shop_eq_Day Schedule,     !- CustomDay1 ScheduleDay Name
    shop_eq_Day Schedule;     !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    shop_heat Week Rule - Jan1-Dec31,    !- Name
    shop_heat_Day Schedule,    !- Sunday ScheduleDay Name
    shop_heat_Day Schedule,    !- Monday ScheduleDay Name
    shop_heat_Day Schedule,    !- Tuesday ScheduleDay Name
    shop_heat_Day Schedule,    !- Wednesday ScheduleDay Name
    shop_heat_Day Schedule,    !- Thursday ScheduleDay Name
    shop_heat_Day Schedule,    !- Friday ScheduleDay Name
    shop_heat_Day Schedule,    !- Saturday ScheduleDay Name
    shop_heat_Day Schedule,    !- Holiday ScheduleDay Name
    shop_heat_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    shop_heat_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    shop_heat_Day Schedule,    !- CustomDay1 ScheduleDay Name
    shop_heat_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    shop_cool Week Rule - Jan1-Dec31,    !- Name
    shop_cool_Day Schedule,    !- Sunday ScheduleDay Name
    shop_cool_Day Schedule,    !- Monday ScheduleDay Name
    shop_cool_Day Schedule,    !- Tuesday ScheduleDay Name
    shop_cool_Day Schedule,    !- Wednesday ScheduleDay Name
    shop_cool_Day Schedule,    !- Thursday ScheduleDay Name
    shop_cool_Day Schedule,    !- Friday ScheduleDay Name
    shop_cool_Day Schedule,    !- Saturday ScheduleDay Name
    shop_cool_Day Schedule,    !- Holiday ScheduleDay Name
    shop_cool_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    shop_cool_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    shop_cool_Day Schedule,    !- CustomDay1 ScheduleDay Name
    shop_cool_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    store_light Week Rule - Jan1-Dec31,    !- Name
    store_light_Day Schedule,    !- Sunday ScheduleDay Name
    store_light_Day Schedule,    !- Monday ScheduleDay Name
    store_light_Day Schedule,    !- Tuesday ScheduleDay Name
    store_light_Day Schedule,    !- Wednesday ScheduleDay Name
    store_light_Day Schedule,    !- Thursday ScheduleDay Name
    store_light_Day Schedule,    !- Friday ScheduleDay Name
    store_light_Day Schedule,    !- Saturday ScheduleDay Name
    store_light_Day Schedule,    !- Holiday ScheduleDay Name
    store_light_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    store_light_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    store_light_Day Schedule,    !- CustomDay1 ScheduleDay Name
    store_light_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    store_occ Week Rule - Jan1-Dec31,    !- Name
    store_occ_Day Schedule,    !- Sunday ScheduleDay Name
    store_occ_Day Schedule,    !- Monday ScheduleDay Name
    store_occ_Day Schedule,    !- Tuesday ScheduleDay Name
    store_occ_Day Schedule,    !- Wednesday ScheduleDay Name
    store_occ_Day Schedule,    !- Thursday ScheduleDay Name
    store_occ_Day Schedule,    !- Friday ScheduleDay Name
    store_occ_Day Schedule,    !- Saturday ScheduleDay Name
    store_occ_Day Schedule,    !- Holiday ScheduleDay Name
    store_occ_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    store_occ_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    store_occ_Day Schedule,    !- CustomDay1 ScheduleDay Name
    store_occ_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    store_eq Week Rule - Jan1-Dec31,    !- Name
    store_eq_Day Schedule,    !- Sunday ScheduleDay Name
    store_eq_Day Schedule,    !- Monday ScheduleDay Name
    store_eq_Day Schedule,    !- Tuesday ScheduleDay Name
    store_eq_Day Schedule,    !- Wednesday ScheduleDay Name
    store_eq_Day Schedule,    !- Thursday ScheduleDay Name
    store_eq_Day Schedule,    !- Friday ScheduleDay Name
    store_eq_Day Schedule,    !- Saturday ScheduleDay Name
    store_eq_Day Schedule,    !- Holiday ScheduleDay Name
    store_eq_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    store_eq_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    store_eq_Day Schedule,    !- CustomDay1 ScheduleDay Name
    store_eq_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    toilet_light Week Rule - Jan1-Dec31,    !- Name
    toilet_light_Day Schedule,    !- Sunday ScheduleDay Name
    toilet_light_Day Schedule,    !- Monday ScheduleDay Name
    toilet_light_Day Schedule,    !- Tuesday ScheduleDay Name
    toilet_light_Day Schedule,    !- Wednesday ScheduleDay Name
    toilet_light_Day Schedule,    !- Thursday ScheduleDay Name
    toilet_light_Day Schedule,    !- Friday ScheduleDay Name
    toilet_light_Day Schedule,    !- Saturday ScheduleDay Name
    toilet_light_Day Schedule,    !- Holiday ScheduleDay Name
    toilet_light_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    toilet_light_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    toilet_light_Day Schedule,    !- CustomDay1 ScheduleDay Name
    toilet_light_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exhaust_on Week Rule - Jan1-Dec31,    !- Name
    exhaust_on_Day Schedule,    !- Sunday ScheduleDay Name
    exhaust_on_Day Schedule,    !- Monday ScheduleDay Name
    exhaust_on_Day Schedule,    !- Tuesday ScheduleDay Name
    exhaust_on_Day Schedule,    !- Wednesday ScheduleDay Name
    exhaust_on_Day Schedule,    !- Thursday ScheduleDay Name
    exhaust_on_Day Schedule,    !- Friday ScheduleDay Name
    exhaust_on_Day Schedule,    !- Saturday ScheduleDay Name
    exhaust_on_Day Schedule,    !- Holiday ScheduleDay Name
    exhaust_on_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    exhaust_on_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    exhaust_on_Day Schedule,    !- CustomDay1 ScheduleDay Name
    exhaust_on_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dorm_light Week Rule - Jan1-Dec31,    !- Name
    dorm_light_Day Schedule,    !- Sunday ScheduleDay Name
    dorm_light_Day Schedule,    !- Monday ScheduleDay Name
    dorm_light_Day Schedule,    !- Tuesday ScheduleDay Name
    dorm_light_Day Schedule,    !- Wednesday ScheduleDay Name
    dorm_light_Day Schedule,    !- Thursday ScheduleDay Name
    dorm_light_Day Schedule,    !- Friday ScheduleDay Name
    dorm_light_Day Schedule,    !- Saturday ScheduleDay Name
    dorm_light_Day Schedule,    !- Holiday ScheduleDay Name
    dorm_light_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    dorm_light_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    dorm_light_Day Schedule,    !- CustomDay1 ScheduleDay Name
    dorm_light_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dorm_occ Week Rule - Jan1-Dec31,    !- Name
    dorm_occ_Day Schedule,    !- Sunday ScheduleDay Name
    dorm_occ_Day Schedule,    !- Monday ScheduleDay Name
    dorm_occ_Day Schedule,    !- Tuesday ScheduleDay Name
    dorm_occ_Day Schedule,    !- Wednesday ScheduleDay Name
    dorm_occ_Day Schedule,    !- Thursday ScheduleDay Name
    dorm_occ_Day Schedule,    !- Friday ScheduleDay Name
    dorm_occ_Day Schedule,    !- Saturday ScheduleDay Name
    dorm_occ_Day Schedule,    !- Holiday ScheduleDay Name
    dorm_occ_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    dorm_occ_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    dorm_occ_Day Schedule,    !- CustomDay1 ScheduleDay Name
    dorm_occ_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dorm_eq Week Rule - Jan1-Dec31,    !- Name
    dorm_eq_Day Schedule,     !- Sunday ScheduleDay Name
    dorm_eq_Day Schedule,     !- Monday ScheduleDay Name
    dorm_eq_Day Schedule,     !- Tuesday ScheduleDay Name
    dorm_eq_Day Schedule,     !- Wednesday ScheduleDay Name
    dorm_eq_Day Schedule,     !- Thursday ScheduleDay Name
    dorm_eq_Day Schedule,     !- Friday ScheduleDay Name
    dorm_eq_Day Schedule,     !- Saturday ScheduleDay Name
    dorm_eq_Day Schedule,     !- Holiday ScheduleDay Name
    dorm_eq_Day Schedule,     !- SummerDesignDay ScheduleDay Name
    dorm_eq_Day Schedule,     !- WinterDesignDay ScheduleDay Name
    dorm_eq_Day Schedule,     !- CustomDay1 ScheduleDay Name
    dorm_eq_Day Schedule;     !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dorm_heat Week Rule - Jan1-Dec31,    !- Name
    dorm_heat_Day Schedule,    !- Sunday ScheduleDay Name
    dorm_heat_Day Schedule,    !- Monday ScheduleDay Name
    dorm_heat_Day Schedule,    !- Tuesday ScheduleDay Name
    dorm_heat_Day Schedule,    !- Wednesday ScheduleDay Name
    dorm_heat_Day Schedule,    !- Thursday ScheduleDay Name
    dorm_heat_Day Schedule,    !- Friday ScheduleDay Name
    dorm_heat_Day Schedule,    !- Saturday ScheduleDay Name
    dorm_heat_Day Schedule,    !- Holiday ScheduleDay Name
    dorm_heat_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    dorm_heat_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    dorm_heat_Day Schedule,    !- CustomDay1 ScheduleDay Name
    dorm_heat_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dorm_cool Week Rule - Jan1-Dec31,    !- Name
    dorm_cool_Day Schedule,    !- Sunday ScheduleDay Name
    dorm_cool_Day Schedule,    !- Monday ScheduleDay Name
    dorm_cool_Day Schedule,    !- Tuesday ScheduleDay Name
    dorm_cool_Day Schedule,    !- Wednesday ScheduleDay Name
    dorm_cool_Day Schedule,    !- Thursday ScheduleDay Name
    dorm_cool_Day Schedule,    !- Friday ScheduleDay Name
    dorm_cool_Day Schedule,    !- Saturday ScheduleDay Name
    dorm_cool_Day Schedule,    !- Holiday ScheduleDay Name
    dorm_cool_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    dorm_cool_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    dorm_cool_Day Schedule,    !- CustomDay1 ScheduleDay Name
    dorm_cool_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office_light Week Rule - Jan1-Dec31,    !- Name
    office_light_Sunday,      !- Sunday ScheduleDay Name
    {44bc8461-71e9-4ee2-8a1d-2834425f8de2},    !- Monday ScheduleDay Name
    {44bc8461-71e9-4ee2-8a1d-2834425f8de2},    !- Tuesday ScheduleDay Name
    {44bc8461-71e9-4ee2-8a1d-2834425f8de2},    !- Wednesday ScheduleDay Name
    {44bc8461-71e9-4ee2-8a1d-2834425f8de2},    !- Thursday ScheduleDay Name
    {44bc8461-71e9-4ee2-8a1d-2834425f8de2},    !- Friday ScheduleDay Name
    office_light_Sunday,      !- Saturday ScheduleDay Name
    {41325a3e-e760-4dca-8349-f8fbe7adaa66},    !- Holiday ScheduleDay Name
    {42d43dbb-3087-4d68-8408-4f1884c944ed},    !- SummerDesignDay ScheduleDay Name
    {12b4d9ae-485a-4672-a356-86709ce968f0},    !- WinterDesignDay ScheduleDay Name
    office_light_Sunday,      !- CustomDay1 ScheduleDay Name
    office_light_Sunday;      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office_occ Week Rule - Jan1-Dec31,    !- Name
    office_occ_Sunday,        !- Sunday ScheduleDay Name
    {28234d67-5976-471d-b33a-cb6151e12f98},    !- Monday ScheduleDay Name
    {28234d67-5976-471d-b33a-cb6151e12f98},    !- Tuesday ScheduleDay Name
    {28234d67-5976-471d-b33a-cb6151e12f98},    !- Wednesday ScheduleDay Name
    {28234d67-5976-471d-b33a-cb6151e12f98},    !- Thursday ScheduleDay Name
    {28234d67-5976-471d-b33a-cb6151e12f98},    !- Friday ScheduleDay Name
    office_occ_Sunday,        !- Saturday ScheduleDay Name
    {42080a5b-8b80-4d72-8d11-317d0e1a171c},    !- Holiday ScheduleDay Name
    {342c7ed5-6a22-4df6-96ca-d1be9fc96dbe},    !- SummerDesignDay ScheduleDay Name
    {11554965-16f6-4d62-8ee2-bafb76bb6a83},    !- WinterDesignDay ScheduleDay Name
    office_occ_Sunday,        !- CustomDay1 ScheduleDay Name
    office_occ_Sunday;        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office_eq Week Rule - Jan1-Dec31,    !- Name
    office_eq_Sunday,         !- Sunday ScheduleDay Name
    {17e7ecc6-8fd6-4a61-9c92-62c89930dc5c},    !- Monday ScheduleDay Name
    {17e7ecc6-8fd6-4a61-9c92-62c89930dc5c},    !- Tuesday ScheduleDay Name
    {17e7ecc6-8fd6-4a61-9c92-62c89930dc5c},    !- Wednesday ScheduleDay Name
    {17e7ecc6-8fd6-4a61-9c92-62c89930dc5c},    !- Thursday ScheduleDay Name
    {17e7ecc6-8fd6-4a61-9c92-62c89930dc5c},    !- Friday ScheduleDay Name
    office_eq_Sunday,         !- Saturday ScheduleDay Name
    {cf433210-96f6-44dc-92cf-d85be70beb91},    !- Holiday ScheduleDay Name
    {1041f186-55c6-42f1-8513-fea48226888b},    !- SummerDesignDay ScheduleDay Name
    {27b12e54-6419-4c2e-9bdd-622df4549869},    !- WinterDesignDay ScheduleDay Name
    office_eq_Sunday,         !- CustomDay1 ScheduleDay Name
    office_eq_Sunday;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office_heat Week Rule - Jan1-Dec31,    !- Name
    office_heat_Day Schedule,    !- Sunday ScheduleDay Name
    office_heat_Day Schedule,    !- Monday ScheduleDay Name
    office_heat_Day Schedule,    !- Tuesday ScheduleDay Name
    office_heat_Day Schedule,    !- Wednesday ScheduleDay Name
    office_heat_Day Schedule,    !- Thursday ScheduleDay Name
    office_heat_Day Schedule,    !- Friday ScheduleDay Name
    office_heat_Day Schedule,    !- Saturday ScheduleDay Name
    office_heat_Day Schedule,    !- Holiday ScheduleDay Name
    office_heat_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    office_heat_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    office_heat_Day Schedule,    !- CustomDay1 ScheduleDay Name
    office_heat_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office_cool Week Rule - Jan1-Dec31,    !- Name
    office_cool_Day Schedule,    !- Sunday ScheduleDay Name
    office_cool_Day Schedule,    !- Monday ScheduleDay Name
    office_cool_Day Schedule,    !- Tuesday ScheduleDay Name
    office_cool_Day Schedule,    !- Wednesday ScheduleDay Name
    office_cool_Day Schedule,    !- Thursday ScheduleDay Name
    office_cool_Day Schedule,    !- Friday ScheduleDay Name
    office_cool_Day Schedule,    !- Saturday ScheduleDay Name
    office_cool_Day Schedule,    !- Holiday ScheduleDay Name
    office_cool_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    office_cool_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    office_cool_Day Schedule,    !- CustomDay1 ScheduleDay Name
    office_cool_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Always On Week Rule - Jan1-Dec31,    !- Name
    Always On_Day Schedule,    !- Sunday ScheduleDay Name
    Always On_Day Schedule,    !- Monday ScheduleDay Name
    Always On_Day Schedule,    !- Tuesday ScheduleDay Name
    Always On_Day Schedule,    !- Wednesday ScheduleDay Name
    Always On_Day Schedule,    !- Thursday ScheduleDay Name
    Always On_Day Schedule,    !- Friday ScheduleDay Name
    Always On_Day Schedule,    !- Saturday ScheduleDay Name
    Always On_Day Schedule,    !- Holiday ScheduleDay Name
    Always On_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    Always On_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    Always On_Day Schedule,    !- CustomDay1 ScheduleDay Name
    Always On_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    infil_on Week Rule - Jan1-Dec31,    !- Name
    infil_on_Day Schedule,    !- Sunday ScheduleDay Name
    infil_on_Day Schedule,    !- Monday ScheduleDay Name
    infil_on_Day Schedule,    !- Tuesday ScheduleDay Name
    infil_on_Day Schedule,    !- Wednesday ScheduleDay Name
    infil_on_Day Schedule,    !- Thursday ScheduleDay Name
    infil_on_Day Schedule,    !- Friday ScheduleDay Name
    infil_on_Day Schedule,    !- Saturday ScheduleDay Name
    infil_on_Day Schedule,    !- Holiday ScheduleDay Name
    infil_on_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    infil_on_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    infil_on_Day Schedule,    !- CustomDay1 ScheduleDay Name
    infil_on_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    public_light,             !- Name
    Fractional,               !- Schedule Type Limits Name
    public_light Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    dining_occ,               !- Name
    Fractional,               !- Schedule Type Limits Name
    dining_occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Seated Adult Activity,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    dining_eq,                !- Name
    Fractional,               !- Schedule Type Limits Name
    dining_eq Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    dining_heat,              !- Name
    Temperature,              !- Schedule Type Limits Name
    dining_heat Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    dining_cool,              !- Name
    Temperature,              !- Schedule Type Limits Name
    dining_cool Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    kitchen_light,            !- Name
    Fractional,               !- Schedule Type Limits Name
    kitchen_light Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    kitchen_occ,              !- Name
    Fractional,               !- Schedule Type Limits Name
    kitchen_occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    kitchen_eq,               !- Name
    Fractional,               !- Schedule Type Limits Name
    kitchen_eq Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    hood_on,                  !- Name
    Fractional,               !- Schedule Type Limits Name
    hood_on Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    traffic,                  !- Name
    Fractional,               !- Schedule Type Limits Name
    traffic Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    lobby_eq,                 !- Name
    Fractional,               !- Schedule Type Limits Name
    lobby_eq Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    lobby_heat,               !- Name
    Temperature,              !- Schedule Type Limits Name
    lobby_heat Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    lobby_cool,               !- Name
    Temperature,              !- Schedule Type Limits Name
    lobby_cool Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    shop_eq,                  !- Name
    Fractional,               !- Schedule Type Limits Name
    shop_eq Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    shop_heat,                !- Name
    Temperature,              !- Schedule Type Limits Name
    shop_heat Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    shop_cool,                !- Name
    Temperature,              !- Schedule Type Limits Name
    shop_cool Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    store_light,              !- Name
    Fractional,               !- Schedule Type Limits Name
    store_light Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    store_occ,                !- Name
    Fractional,               !- Schedule Type Limits Name
    store_occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    store_eq,                 !- Name
    Fractional,               !- Schedule Type Limits Name
    store_eq Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    toilet_light,             !- Name
    Fractional,               !- Schedule Type Limits Name
    toilet_light Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    exhaust_on,               !- Name
    Fractional,               !- Schedule Type Limits Name
    exhaust_on Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    dorm_light,               !- Name
    Fractional,               !- Schedule Type Limits Name
    dorm_light Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    dorm_occ,                 !- Name
    Fractional,               !- Schedule Type Limits Name
    dorm_occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    dorm_eq,                  !- Name
    Fractional,               !- Schedule Type Limits Name
    dorm_eq Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    dorm_heat,                !- Name
    Temperature,              !- Schedule Type Limits Name
    dorm_heat Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    dorm_cool,                !- Name
    Temperature,              !- Schedule Type Limits Name
    dorm_cool Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office_light,             !- Name
    Fractional,               !- Schedule Type Limits Name
    office_light Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office_occ,               !- Name
    Fractional,               !- Schedule Type Limits Name
    office_occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office_eq,                !- Name
    Fractional,               !- Schedule Type Limits Name
    office_eq Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office_heat,              !- Name
    Temperature,              !- Schedule Type Limits Name
    office_heat Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office_cool,              !- Name
    Temperature,              !- Schedule Type Limits Name
    office_cool Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Always On,                !- Name
    Fractional,               !- Schedule Type Limits Name
    Always On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    infil_on,                 !- Name
    Fractional,               !- Schedule Type Limits Name
    infil_on Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    F1_Dining Thermostat Schedule,    !- Name
    F1_Dining Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    F1_DiningE Thermostat Schedule,    !- Name
    F1_DiningE Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    F1_Lobby Thermostat Schedule,    !- Name
    F1_Lobby Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    F1_LobbySW Thermostat Schedule,    !- Name
    F1_LobbySW Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    F1_ShopN Thermostat Schedule,    !- Name
    F1_ShopN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    F1_ShopS Thermostat Schedule,    !- Name
    F1_ShopS Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    F1_StairW Thermostat Schedule,    !- Name
    F1_StairW Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    F1_Supermarket Thermostat Schedule,    !- Name
    F1_Supermarket Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    F2_Dorm Thermostat Schedule,    !- Name
    F2_Dorm Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    F2_Office Thermostat Schedule,    !- Name
    F2_Office Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    F2_OfficeN Thermostat Schedule,    !- Name
    F2_OfficeN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    F2_OfficeW Thermostat Schedule,    !- Name
    F2_OfficeW Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    F2_ServiceE Thermostat Schedule,    !- Name
    F2_ServiceE Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    CX_AC_dining,             !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 22:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0;                        !- Field 8

Schedule:Compact,
    CX_AC_office,             !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0;                        !- Field 8

Schedule:Compact,
    CX_AC_dorm,               !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    1,                        !- Field 4
    Until: 18:00,             !- Field 5
    0,                        !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

Schedule:Compact,
    CX_site_dusk_to_dawn,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    CX_site_evening,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 12:00,             !- Field 3
    0,                        !- Field 4
    Until: 23:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0;                        !- Field 8

Schedule:Compact,
    CX_site_always,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    CX_site_day_heavy,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.3,                      !- Field 4
    Until: 22:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.3;                      !- Field 8

Schedule:Compact,
    CX_site_daytime,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0;                        !- Field 8

Schedule:Compact,
    CX_site_dhw_valley,       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 1/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 05:00,             !- Field 3
    1.28,                     !- Field 4
    Until: 24:00,             !- Field 5
    0,                        !- Field 6
    Through: 2/28,            !- Field 7
    For: AllDays,             !- Field 8
    Until: 05:00,             !- Field 9
    1.28,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 3/31,            !- Field 13
    For: AllDays,             !- Field 14
    Until: 05:00,             !- Field 15
    1.17,                     !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    Through: 4/30,            !- Field 19
    For: AllDays,             !- Field 20
    Until: 05:00,             !- Field 21
    1.0,                      !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 5/31,            !- Field 25
    For: AllDays,             !- Field 26
    Until: 05:00,             !- Field 27
    0.91,                     !- Field 28
    Until: 24:00,             !- Field 29
    0,                        !- Field 30
    Through: 6/30,            !- Field 31
    For: AllDays,             !- Field 32
    Until: 05:00,             !- Field 33
    0.83,                     !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    Through: 7/31,            !- Field 37
    For: AllDays,             !- Field 38
    Until: 05:00,             !- Field 39
    0.73,                     !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 8/31,            !- Field 43
    For: AllDays,             !- Field 44
    Until: 05:00,             !- Field 45
    0.7,                      !- Field 46
    Until: 24:00,             !- Field 47
    0,                        !- Field 48
    Through: 9/30,            !- Field 49
    For: AllDays,             !- Field 50
    Until: 05:00,             !- Field 51
    0.79,                     !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    Through: 10/31,           !- Field 55
    For: AllDays,             !- Field 56
    Until: 05:00,             !- Field 57
    0.94,                     !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    Through: 11/30,           !- Field 61
    For: AllDays,             !- Field 62
    Until: 05:00,             !- Field 63
    1.14,                     !- Field 64
    Until: 24:00,             !- Field 65
    0,                        !- Field 66
    Through: 12/31,           !- Field 67
    For: AllDays,             !- Field 68
    Until: 05:00,             !- Field 69
    1.26,                     !- Field 70
    Until: 24:00,             !- Field 71
    0;                        !- Field 72

Schedule:Compact,
    ac_dining,                !- Name
    Fractional,               !- Schedule Type Limits Name
    Through: 4/30,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    1,                        !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    0,                        !- Field 34
    Until: 17:00,             !- Field 35
    0,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    1,                        !- Field 42
    Until: 21:00,             !- Field 43
    1,                        !- Field 44
    Until: 22:00,             !- Field 45
    1,                        !- Field 46
    Until: 23:00,             !- Field 47
    1,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    Through: 9/30,            !- Field 51
    For: AllDays,             !- Field 52
    Until: 01:00,             !- Field 53
    0,                        !- Field 54
    Until: 02:00,             !- Field 55
    0,                        !- Field 56
    Until: 03:00,             !- Field 57
    0,                        !- Field 58
    Until: 04:00,             !- Field 59
    0,                        !- Field 60
    Until: 05:00,             !- Field 61
    0,                        !- Field 62
    Until: 06:00,             !- Field 63
    0,                        !- Field 64
    Until: 07:00,             !- Field 65
    1,                        !- Field 66
    Until: 08:00,             !- Field 67
    1,                        !- Field 68
    Until: 09:00,             !- Field 69
    1,                        !- Field 70
    Until: 10:00,             !- Field 71
    1,                        !- Field 72
    Until: 11:00,             !- Field 73
    1,                        !- Field 74
    Until: 12:00,             !- Field 75
    1,                        !- Field 76
    Until: 13:00,             !- Field 77
    1,                        !- Field 78
    Until: 14:00,             !- Field 79
    1,                        !- Field 80
    Until: 15:00,             !- Field 81
    1,                        !- Field 82
    Until: 16:00,             !- Field 83
    1,                        !- Field 84
    Until: 17:00,             !- Field 85
    1,                        !- Field 86
    Until: 18:00,             !- Field 87
    1,                        !- Field 88
    Until: 19:00,             !- Field 89
    1,                        !- Field 90
    Until: 20:00,             !- Field 91
    1,                        !- Field 92
    Until: 21:00,             !- Field 93
    1,                        !- Field 94
    Until: 22:00,             !- Field 95
    1,                        !- Field 96
    Until: 23:00,             !- Field 97
    1,                        !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    Through: 12/31,           !- Field 101
    For: AllDays,             !- Field 102
    Until: 01:00,             !- Field 103
    0,                        !- Field 104
    Until: 02:00,             !- Field 105
    0,                        !- Field 106
    Until: 03:00,             !- Field 107
    0,                        !- Field 108
    Until: 04:00,             !- Field 109
    0,                        !- Field 110
    Until: 05:00,             !- Field 111
    0,                        !- Field 112
    Until: 06:00,             !- Field 113
    0,                        !- Field 114
    Until: 07:00,             !- Field 115
    1,                        !- Field 116
    Until: 08:00,             !- Field 117
    1,                        !- Field 118
    Until: 09:00,             !- Field 119
    1,                        !- Field 120
    Until: 10:00,             !- Field 121
    1,                        !- Field 122
    Until: 11:00,             !- Field 123
    1,                        !- Field 124
    Until: 12:00,             !- Field 125
    1,                        !- Field 126
    Until: 13:00,             !- Field 127
    1,                        !- Field 128
    Until: 14:00,             !- Field 129
    1,                        !- Field 130
    Until: 15:00,             !- Field 131
    1,                        !- Field 132
    Until: 16:00,             !- Field 133
    0,                        !- Field 134
    Until: 17:00,             !- Field 135
    0,                        !- Field 136
    Until: 18:00,             !- Field 137
    1,                        !- Field 138
    Until: 19:00,             !- Field 139
    1,                        !- Field 140
    Until: 20:00,             !- Field 141
    1,                        !- Field 142
    Until: 21:00,             !- Field 143
    1,                        !- Field 144
    Until: 22:00,             !- Field 145
    1,                        !- Field 146
    Until: 23:00,             !- Field 147
    1,                        !- Field 148
    Until: 24:00,             !- Field 149
    0;                        !- Field 150

Schedule:Compact,
    ac_comm,                  !- Name
    Fractional,               !- Schedule Type Limits Name
    Through: 4/30,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    0,                        !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    0,                        !- Field 34
    Until: 17:00,             !- Field 35
    0,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    1,                        !- Field 42
    Until: 21:00,             !- Field 43
    1,                        !- Field 44
    Until: 22:00,             !- Field 45
    1,                        !- Field 46
    Until: 23:00,             !- Field 47
    1,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    Through: 9/30,            !- Field 51
    For: AllDays,             !- Field 52
    Until: 01:00,             !- Field 53
    0,                        !- Field 54
    Until: 02:00,             !- Field 55
    0,                        !- Field 56
    Until: 03:00,             !- Field 57
    0,                        !- Field 58
    Until: 04:00,             !- Field 59
    0,                        !- Field 60
    Until: 05:00,             !- Field 61
    0,                        !- Field 62
    Until: 06:00,             !- Field 63
    0,                        !- Field 64
    Until: 07:00,             !- Field 65
    0,                        !- Field 66
    Until: 08:00,             !- Field 67
    1,                        !- Field 68
    Until: 09:00,             !- Field 69
    1,                        !- Field 70
    Until: 10:00,             !- Field 71
    1,                        !- Field 72
    Until: 11:00,             !- Field 73
    1,                        !- Field 74
    Until: 12:00,             !- Field 75
    1,                        !- Field 76
    Until: 13:00,             !- Field 77
    1,                        !- Field 78
    Until: 14:00,             !- Field 79
    1,                        !- Field 80
    Until: 15:00,             !- Field 81
    1,                        !- Field 82
    Until: 16:00,             !- Field 83
    0,                        !- Field 84
    Until: 17:00,             !- Field 85
    0,                        !- Field 86
    Until: 18:00,             !- Field 87
    1,                        !- Field 88
    Until: 19:00,             !- Field 89
    1,                        !- Field 90
    Until: 20:00,             !- Field 91
    1,                        !- Field 92
    Until: 21:00,             !- Field 93
    1,                        !- Field 94
    Until: 22:00,             !- Field 95
    1,                        !- Field 96
    Until: 23:00,             !- Field 97
    1,                        !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    Through: 12/31,           !- Field 101
    For: AllDays,             !- Field 102
    Until: 01:00,             !- Field 103
    0,                        !- Field 104
    Until: 02:00,             !- Field 105
    0,                        !- Field 106
    Until: 03:00,             !- Field 107
    0,                        !- Field 108
    Until: 04:00,             !- Field 109
    0,                        !- Field 110
    Until: 05:00,             !- Field 111
    0,                        !- Field 112
    Until: 06:00,             !- Field 113
    0,                        !- Field 114
    Until: 07:00,             !- Field 115
    0,                        !- Field 116
    Until: 08:00,             !- Field 117
    1,                        !- Field 118
    Until: 09:00,             !- Field 119
    1,                        !- Field 120
    Until: 10:00,             !- Field 121
    1,                        !- Field 122
    Until: 11:00,             !- Field 123
    1,                        !- Field 124
    Until: 12:00,             !- Field 125
    1,                        !- Field 126
    Until: 13:00,             !- Field 127
    1,                        !- Field 128
    Until: 14:00,             !- Field 129
    1,                        !- Field 130
    Until: 15:00,             !- Field 131
    1,                        !- Field 132
    Until: 16:00,             !- Field 133
    0,                        !- Field 134
    Until: 17:00,             !- Field 135
    0,                        !- Field 136
    Until: 18:00,             !- Field 137
    1,                        !- Field 138
    Until: 19:00,             !- Field 139
    1,                        !- Field 140
    Until: 20:00,             !- Field 141
    1,                        !- Field 142
    Until: 21:00,             !- Field 143
    1,                        !- Field 144
    Until: 22:00,             !- Field 145
    1,                        !- Field 146
    Until: 23:00,             !- Field 147
    1,                        !- Field 148
    Until: 24:00,             !- Field 149
    0;                        !- Field 150

Schedule:Compact,
    ac_office,                !- Name
    Fractional,               !- Schedule Type Limits Name
    Through: 4/30,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    0,                        !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    0,                        !- Field 34
    Until: 17:00,             !- Field 35
    0,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    0,                        !- Field 42
    Until: 21:00,             !- Field 43
    0,                        !- Field 44
    Until: 22:00,             !- Field 45
    0,                        !- Field 46
    Until: 23:00,             !- Field 47
    0,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    Through: 9/30,            !- Field 51
    For: AllDays,             !- Field 52
    Until: 01:00,             !- Field 53
    0,                        !- Field 54
    Until: 02:00,             !- Field 55
    0,                        !- Field 56
    Until: 03:00,             !- Field 57
    0,                        !- Field 58
    Until: 04:00,             !- Field 59
    0,                        !- Field 60
    Until: 05:00,             !- Field 61
    0,                        !- Field 62
    Until: 06:00,             !- Field 63
    0,                        !- Field 64
    Until: 07:00,             !- Field 65
    0,                        !- Field 66
    Until: 08:00,             !- Field 67
    1,                        !- Field 68
    Until: 09:00,             !- Field 69
    1,                        !- Field 70
    Until: 10:00,             !- Field 71
    1,                        !- Field 72
    Until: 11:00,             !- Field 73
    1,                        !- Field 74
    Until: 12:00,             !- Field 75
    1,                        !- Field 76
    Until: 13:00,             !- Field 77
    1,                        !- Field 78
    Until: 14:00,             !- Field 79
    1,                        !- Field 80
    Until: 15:00,             !- Field 81
    1,                        !- Field 82
    Until: 16:00,             !- Field 83
    1,                        !- Field 84
    Until: 17:00,             !- Field 85
    1,                        !- Field 86
    Until: 18:00,             !- Field 87
    1,                        !- Field 88
    Until: 19:00,             !- Field 89
    1,                        !- Field 90
    Until: 20:00,             !- Field 91
    0,                        !- Field 92
    Until: 21:00,             !- Field 93
    0,                        !- Field 94
    Until: 22:00,             !- Field 95
    0,                        !- Field 96
    Until: 23:00,             !- Field 97
    0,                        !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    Through: 12/31,           !- Field 101
    For: AllDays,             !- Field 102
    Until: 01:00,             !- Field 103
    0,                        !- Field 104
    Until: 02:00,             !- Field 105
    0,                        !- Field 106
    Until: 03:00,             !- Field 107
    0,                        !- Field 108
    Until: 04:00,             !- Field 109
    0,                        !- Field 110
    Until: 05:00,             !- Field 111
    0,                        !- Field 112
    Until: 06:00,             !- Field 113
    0,                        !- Field 114
    Until: 07:00,             !- Field 115
    0,                        !- Field 116
    Until: 08:00,             !- Field 117
    1,                        !- Field 118
    Until: 09:00,             !- Field 119
    1,                        !- Field 120
    Until: 10:00,             !- Field 121
    1,                        !- Field 122
    Until: 11:00,             !- Field 123
    1,                        !- Field 124
    Until: 12:00,             !- Field 125
    1,                        !- Field 126
    Until: 13:00,             !- Field 127
    1,                        !- Field 128
    Until: 14:00,             !- Field 129
    1,                        !- Field 130
    Until: 15:00,             !- Field 131
    1,                        !- Field 132
    Until: 16:00,             !- Field 133
    0,                        !- Field 134
    Until: 17:00,             !- Field 135
    0,                        !- Field 136
    Until: 18:00,             !- Field 137
    1,                        !- Field 138
    Until: 19:00,             !- Field 139
    1,                        !- Field 140
    Until: 20:00,             !- Field 141
    0,                        !- Field 142
    Until: 21:00,             !- Field 143
    0,                        !- Field 144
    Until: 22:00,             !- Field 145
    0,                        !- Field 146
    Until: 23:00,             !- Field 147
    0,                        !- Field 148
    Until: 24:00,             !- Field 149
    0;                        !- Field 150

Schedule:Compact,
    ac_dorm,                  !- Name
    Fractional,               !- Schedule Type Limits Name
    Through: 4/30,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 01:00,             !- Field 3
    1,                        !- Field 4
    Until: 02:00,             !- Field 5
    1,                        !- Field 6
    Until: 03:00,             !- Field 7
    1,                        !- Field 8
    Until: 04:00,             !- Field 9
    1,                        !- Field 10
    Until: 05:00,             !- Field 11
    1,                        !- Field 12
    Until: 06:00,             !- Field 13
    1,                        !- Field 14
    Until: 07:00,             !- Field 15
    1,                        !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    0,                        !- Field 20
    Until: 10:00,             !- Field 21
    0,                        !- Field 22
    Until: 11:00,             !- Field 23
    0,                        !- Field 24
    Until: 12:00,             !- Field 25
    0,                        !- Field 26
    Until: 13:00,             !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0,                        !- Field 30
    Until: 15:00,             !- Field 31
    0,                        !- Field 32
    Until: 16:00,             !- Field 33
    0,                        !- Field 34
    Until: 17:00,             !- Field 35
    0,                        !- Field 36
    Until: 18:00,             !- Field 37
    0,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    1,                        !- Field 42
    Until: 21:00,             !- Field 43
    1,                        !- Field 44
    Until: 22:00,             !- Field 45
    1,                        !- Field 46
    Until: 23:00,             !- Field 47
    1,                        !- Field 48
    Until: 24:00,             !- Field 49
    1,                        !- Field 50
    Through: 9/30,            !- Field 51
    For: AllDays,             !- Field 52
    Until: 01:00,             !- Field 53
    1,                        !- Field 54
    Until: 02:00,             !- Field 55
    1,                        !- Field 56
    Until: 03:00,             !- Field 57
    1,                        !- Field 58
    Until: 04:00,             !- Field 59
    1,                        !- Field 60
    Until: 05:00,             !- Field 61
    1,                        !- Field 62
    Until: 06:00,             !- Field 63
    1,                        !- Field 64
    Until: 07:00,             !- Field 65
    1,                        !- Field 66
    Until: 08:00,             !- Field 67
    1,                        !- Field 68
    Until: 09:00,             !- Field 69
    0,                        !- Field 70
    Until: 10:00,             !- Field 71
    0,                        !- Field 72
    Until: 11:00,             !- Field 73
    0,                        !- Field 74
    Until: 12:00,             !- Field 75
    0,                        !- Field 76
    Until: 13:00,             !- Field 77
    0,                        !- Field 78
    Until: 14:00,             !- Field 79
    0,                        !- Field 80
    Until: 15:00,             !- Field 81
    0,                        !- Field 82
    Until: 16:00,             !- Field 83
    0,                        !- Field 84
    Until: 17:00,             !- Field 85
    0,                        !- Field 86
    Until: 18:00,             !- Field 87
    0,                        !- Field 88
    Until: 19:00,             !- Field 89
    1,                        !- Field 90
    Until: 20:00,             !- Field 91
    1,                        !- Field 92
    Until: 21:00,             !- Field 93
    1,                        !- Field 94
    Until: 22:00,             !- Field 95
    1,                        !- Field 96
    Until: 23:00,             !- Field 97
    1,                        !- Field 98
    Until: 24:00,             !- Field 99
    1,                        !- Field 100
    Through: 12/31,           !- Field 101
    For: AllDays,             !- Field 102
    Until: 01:00,             !- Field 103
    1,                        !- Field 104
    Until: 02:00,             !- Field 105
    1,                        !- Field 106
    Until: 03:00,             !- Field 107
    1,                        !- Field 108
    Until: 04:00,             !- Field 109
    1,                        !- Field 110
    Until: 05:00,             !- Field 111
    1,                        !- Field 112
    Until: 06:00,             !- Field 113
    1,                        !- Field 114
    Until: 07:00,             !- Field 115
    1,                        !- Field 116
    Until: 08:00,             !- Field 117
    1,                        !- Field 118
    Until: 09:00,             !- Field 119
    0,                        !- Field 120
    Until: 10:00,             !- Field 121
    0,                        !- Field 122
    Until: 11:00,             !- Field 123
    0,                        !- Field 124
    Until: 12:00,             !- Field 125
    0,                        !- Field 126
    Until: 13:00,             !- Field 127
    0,                        !- Field 128
    Until: 14:00,             !- Field 129
    0,                        !- Field 130
    Until: 15:00,             !- Field 131
    0,                        !- Field 132
    Until: 16:00,             !- Field 133
    0,                        !- Field 134
    Until: 17:00,             !- Field 135
    0,                        !- Field 136
    Until: 18:00,             !- Field 137
    0,                        !- Field 138
    Until: 19:00,             !- Field 139
    1,                        !- Field 140
    Until: 20:00,             !- Field 141
    1,                        !- Field 142
    Until: 21:00,             !- Field 143
    1,                        !- Field 144
    Until: 22:00,             !- Field 145
    1,                        !- Field 146
    Until: 23:00,             !- Field 147
    1,                        !- Field 148
    Until: 24:00,             !- Field 149
    1;                        !- Field 150

Schedule:Compact,
    op_level,                 !- Name
    Fractional,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 01:00,             !- Field 3
    0.6184,                   !- Field 4
    Until: 02:00,             !- Field 5
    0.6821,                   !- Field 6
    Until: 03:00,             !- Field 7
    0.6207,                   !- Field 8
    Until: 04:00,             !- Field 9
    0.6831,                   !- Field 10
    Until: 05:00,             !- Field 11
    0.6207,                   !- Field 12
    Until: 06:00,             !- Field 13
    0.2147,                   !- Field 14
    Until: 07:00,             !- Field 15
    0.2963,                   !- Field 16
    Until: 08:00,             !- Field 17
    0.3358,                   !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    0.0416,                   !- Field 22
    Until: 11:00,             !- Field 23
    0,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.8019,                   !- Field 30
    Until: 15:00,             !- Field 31
    0.4392,                   !- Field 32
    Until: 16:00,             !- Field 33
    0.003,                    !- Field 34
    Until: 17:00,             !- Field 35
    0.1267,                   !- Field 36
    Until: 18:00,             !- Field 37
    0.4445,                   !- Field 38
    Until: 19:00,             !- Field 39
    0.5252,                   !- Field 40
    Until: 20:00,             !- Field 41
    0.3254,                   !- Field 42
    Until: 21:00,             !- Field 43
    0.3601,                   !- Field 44
    Until: 22:00,             !- Field 45
    0.0807,                   !- Field 46
    Until: 23:00,             !- Field 47
    0.0731,                   !- Field 48
    Until: 24:00,             !- Field 49
    0.1564;                   !- Field 50

Schedule:Compact,
    eq_bus,                   !- Name
    Fractional,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    0,                        !- Field 16
    Until: 08:00,             !- Field 17
    0,                        !- Field 18
    Until: 09:00,             !- Field 19
    0.1736,                   !- Field 20
    Until: 10:00,             !- Field 21
    0,                        !- Field 22
    Until: 11:00,             !- Field 23
    0,                        !- Field 24
    Until: 12:00,             !- Field 25
    0.3316,                   !- Field 26
    Until: 13:00,             !- Field 27
    0.3647,                   !- Field 28
    Until: 14:00,             !- Field 29
    0,                        !- Field 30
    Until: 15:00,             !- Field 31
    0,                        !- Field 32
    Until: 16:00,             !- Field 33
    0,                        !- Field 34
    Until: 17:00,             !- Field 35
    0,                        !- Field 36
    Until: 18:00,             !- Field 37
    0,                        !- Field 38
    Until: 19:00,             !- Field 39
    0,                        !- Field 40
    Until: 20:00,             !- Field 41
    0,                        !- Field 42
    Until: 21:00,             !- Field 43
    0,                        !- Field 44
    Until: 22:00,             !- Field 45
    0,                        !- Field 46
    Until: 23:00,             !- Field 47
    0,                        !- Field 48
    Until: 24:00,             !- Field 49
    0;                        !- Field 50

Schedule:Compact,
    ac_shop_n,                !- Name
    Fractional,               !- Schedule Type Limits Name
    Through: 4/30,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    0,                        !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    0,                        !- Field 34
    Until: 17:00,             !- Field 35
    0,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    1,                        !- Field 42
    Until: 21:00,             !- Field 43
    1,                        !- Field 44
    Until: 22:00,             !- Field 45
    1,                        !- Field 46
    Until: 23:00,             !- Field 47
    1,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    Through: 9/30,            !- Field 51
    For: AllDays,             !- Field 52
    Until: 01:00,             !- Field 53
    0,                        !- Field 54
    Until: 02:00,             !- Field 55
    0,                        !- Field 56
    Until: 03:00,             !- Field 57
    0,                        !- Field 58
    Until: 04:00,             !- Field 59
    0,                        !- Field 60
    Until: 05:00,             !- Field 61
    0,                        !- Field 62
    Until: 06:00,             !- Field 63
    0,                        !- Field 64
    Until: 07:00,             !- Field 65
    0,                        !- Field 66
    Until: 08:00,             !- Field 67
    1,                        !- Field 68
    Until: 09:00,             !- Field 69
    1,                        !- Field 70
    Until: 10:00,             !- Field 71
    1,                        !- Field 72
    Until: 11:00,             !- Field 73
    1,                        !- Field 74
    Until: 12:00,             !- Field 75
    1,                        !- Field 76
    Until: 13:00,             !- Field 77
    1,                        !- Field 78
    Until: 14:00,             !- Field 79
    1,                        !- Field 80
    Until: 15:00,             !- Field 81
    1,                        !- Field 82
    Until: 16:00,             !- Field 83
    1,                        !- Field 84
    Until: 17:00,             !- Field 85
    1,                        !- Field 86
    Until: 18:00,             !- Field 87
    1,                        !- Field 88
    Until: 19:00,             !- Field 89
    1,                        !- Field 90
    Until: 20:00,             !- Field 91
    1,                        !- Field 92
    Until: 21:00,             !- Field 93
    1,                        !- Field 94
    Until: 22:00,             !- Field 95
    1,                        !- Field 96
    Until: 23:00,             !- Field 97
    1,                        !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    Through: 12/31,           !- Field 101
    For: AllDays,             !- Field 102
    Until: 01:00,             !- Field 103
    0,                        !- Field 104
    Until: 02:00,             !- Field 105
    0,                        !- Field 106
    Until: 03:00,             !- Field 107
    0,                        !- Field 108
    Until: 04:00,             !- Field 109
    0,                        !- Field 110
    Until: 05:00,             !- Field 111
    0,                        !- Field 112
    Until: 06:00,             !- Field 113
    0,                        !- Field 114
    Until: 07:00,             !- Field 115
    0,                        !- Field 116
    Until: 08:00,             !- Field 117
    1,                        !- Field 118
    Until: 09:00,             !- Field 119
    1,                        !- Field 120
    Until: 10:00,             !- Field 121
    1,                        !- Field 122
    Until: 11:00,             !- Field 123
    1,                        !- Field 124
    Until: 12:00,             !- Field 125
    1,                        !- Field 126
    Until: 13:00,             !- Field 127
    1,                        !- Field 128
    Until: 14:00,             !- Field 129
    1,                        !- Field 130
    Until: 15:00,             !- Field 131
    1,                        !- Field 132
    Until: 16:00,             !- Field 133
    0,                        !- Field 134
    Until: 17:00,             !- Field 135
    0,                        !- Field 136
    Until: 18:00,             !- Field 137
    1,                        !- Field 138
    Until: 19:00,             !- Field 139
    1,                        !- Field 140
    Until: 20:00,             !- Field 141
    1,                        !- Field 142
    Until: 21:00,             !- Field 143
    1,                        !- Field 144
    Until: 22:00,             !- Field 145
    1,                        !- Field 146
    Until: 23:00,             !- Field 147
    1,                        !- Field 148
    Until: 24:00,             !- Field 149
    0;                        !- Field 150

Schedule:Compact,
    CX_anc5_afternoon,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 01:00,             !- Field 3
    1,                        !- Field 4
    Until: 02:00,             !- Field 5
    1,                        !- Field 6
    Until: 03:00,             !- Field 7
    1,                        !- Field 8
    Until: 04:00,             !- Field 9
    1,                        !- Field 10
    Until: 05:00,             !- Field 11
    1,                        !- Field 12
    Until: 06:00,             !- Field 13
    1,                        !- Field 14
    Until: 07:00,             !- Field 15
    1,                        !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    0,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    0.237,                    !- Field 34
    Until: 17:00,             !- Field 35
    0.85,                     !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    1,                        !- Field 42
    Until: 21:00,             !- Field 43
    1,                        !- Field 44
    Until: 22:00,             !- Field 45
    1,                        !- Field 46
    Until: 23:00,             !- Field 47
    1,                        !- Field 48
    Until: 24:00,             !- Field 49
    1;                        !- Field 50

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    {041059b8-3825-476c-8fc5-78f11e226ced},    !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    Fractional,               !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    AAC A5 200mm,             !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    0.25,                     !- Conductivity
    600,                      !- Density
    1050,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Clay tile + 40mm fine concrete,    !- Name
    MediumRough,              !- Roughness
    0.055,                    !- Thickness
    1.3,                      !- Conductivity
    2200,                     !- Density
    920,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.75,                     !- Solar Absorptance
    0.75;                     !- Visible Absorptance

Material,
    Fireproof insulation board 60mm,    !- Name
    MediumRough,              !- Roughness
    0.06,                     !- Thickness
    0.06,                     !- Conductivity
    140,                      !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic 25mm Insulation,    !- Name
    MediumRough,              !- Roughness
    0.025,                    !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic 25mm Wood,        !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic 50mm Insulation,    !- Name
    MediumRough,              !- Roughness
    0.05,                     !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic Acoustic Tile,    !- Name
    MediumSmooth,             !- Roughness
    0.02,                     !- Thickness
    0.06,                     !- Conductivity
    368,                      !- Density
    590,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.2,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    Generic Brick,            !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.9,                      !- Conductivity
    1920,                     !- Density
    790,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    Generic Ceiling Air Gap,    !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.556,                    !- Conductivity
    1.28,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic Gypsum Board,     !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic HW Concrete,      !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Generic LW Concrete,      !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.53,                     !- Conductivity
    1280,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Generic Painted Metal,    !- Name
    Smooth,                   !- Roughness
    0.0015,                   !- Thickness
    45,                       !- Conductivity
    7690,                     !- Density
    410,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic Roof Membrane,    !- Name
    MediumRough,              !- Roughness
    0.01,                     !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    Generic Wall Air Gap,     !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.667,                    !- Conductivity
    1.28,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Granite 20mm,             !- Name
    MediumRough,              !- Roughness
    0.02,                     !- Thickness
    3.49,                     !- Conductivity
    2800,                     !- Density
    920,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Plaster 20mm,             !- Name
    MediumRough,              !- Roughness
    0.02,                     !- Thickness
    0.87,                     !- Conductivity
    1800,                     !- Density
    1050,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    PU foam board 50mm,       !- Name
    MediumRough,              !- Roughness
    0.05,                     !- Thickness
    0.026,                    !- Conductivity
    35,                       !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    PU layer 1.5mm,           !- Name
    MediumRough,              !- Roughness
    0.0015,                   !- Thickness
    0.024,                    !- Conductivity
    35,                       !- Density
    1380,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Reinforced concrete 100mm,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1.74,                     !- Conductivity
    2500,                     !- Density
    920,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    SBS membrane x2,          !- Name
    MediumRough,              !- Roughness
    0.008,                    !- Thickness
    0.23,                     !- Conductivity
    1050,                     !- Density
    1620,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    {64dd0a25-7212-46f7-b0fa-dfa6297b11e0},    !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    0.1,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Al frame 6LowE+12A+6,     !- Name
    2.2,                      !- UFactor
    0.4,                      !- Solar Heat Gain Coefficient
    0.6;                      !- Visible Transmittance

WindowMaterial:Glazing,
    Generic Clear Glass,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.77,                     !- Solar Transmittance at Normal Incidence
    0.07,                     !- Front Side Solar Reflectance at Normal Incidence
    0.07,                     !- Back Side Solar Reflectance at Normal Incidence
    0.88,                     !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Generic Low-e Glass,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.45,                     !- Solar Transmittance at Normal Incidence
    0.36,                     !- Front Side Solar Reflectance at Normal Incidence
    0.36,                     !- Back Side Solar Reflectance at Normal Incidence
    0.71,                     !- Visible Transmittance at Normal Incidence
    0.21,                     !- Front Side Visible Reflectance at Normal Incidence
    0.21,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.047,                    !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Gas,
    Generic Window Air Gap,    !- Name
    Air,                      !- Gas Type
    0.0127;                   !- Thickness

Construction,
    CX Ext Wall,              !- Name
    Fireproof insulation board 60mm,    !- Outside Layer
    AAC A5 200mm,             !- Layer 2
    Plaster 20mm;             !- Layer 3

Construction,
    CX Ground Floor,          !- Name
    Granite 20mm,             !- Outside Layer
    Reinforced concrete 100mm;    !- Layer 2

Construction,
    CX Int Ceiling,           !- Name
    Plaster 20mm,             !- Outside Layer
    Reinforced concrete 100mm,    !- Layer 2
    PU layer 1.5mm,           !- Layer 3
    Granite 20mm;             !- Layer 4

Construction,
    CX Int Floor,             !- Name
    Granite 20mm,             !- Outside Layer
    PU layer 1.5mm,           !- Layer 2
    Reinforced concrete 100mm,    !- Layer 3
    Plaster 20mm;             !- Layer 4

Construction,
    CX Int Wall,              !- Name
    Plaster 20mm,             !- Outside Layer
    AAC A5 200mm,             !- Layer 2
    Plaster 20mm;             !- Layer 3

Construction,
    CX Roof (tile),           !- Name
    Clay tile + 40mm fine concrete,    !- Outside Layer
    SBS membrane x2,          !- Layer 2
    PU foam board 50mm,       !- Layer 3
    Reinforced concrete 100mm,    !- Layer 4
    Plaster 20mm;             !- Layer 5

Construction,
    CX Window,                !- Name
    Al frame 6LowE+12A+6;     !- Outside Layer

Construction,
    Generic Double Pane,      !- Name
    Generic Low-e Glass,      !- Outside Layer
    Generic Window Air Gap,    !- Layer 2
    Generic Clear Glass;      !- Layer 3

Construction,
    Generic Exposed Floor,    !- Name
    Generic Painted Metal,    !- Outside Layer
    Generic Ceiling Air Gap,    !- Layer 2
    Generic 50mm Insulation,    !- Layer 3
    Generic LW Concrete;      !- Layer 4

Construction,
    Generic Exterior Door,    !- Name
    Generic Painted Metal,    !- Outside Layer
    Generic 25mm Insulation,    !- Layer 2
    Generic Painted Metal;    !- Layer 3

Construction,
    Generic Exterior Wall,    !- Name
    Generic Brick,            !- Outside Layer
    Generic LW Concrete,      !- Layer 2
    Generic 50mm Insulation,    !- Layer 3
    Generic Wall Air Gap,     !- Layer 4
    Generic Gypsum Board;     !- Layer 5

Construction,
    Generic Ground Slab,      !- Name
    Generic 50mm Insulation,    !- Outside Layer
    Generic HW Concrete;      !- Layer 2

Construction,
    Generic Interior Ceiling,    !- Name
    Generic LW Concrete,      !- Outside Layer
    Generic Ceiling Air Gap,    !- Layer 2
    Generic Acoustic Tile;    !- Layer 3

Construction,
    Generic Interior Door,    !- Name
    Generic 25mm Wood;        !- Outside Layer

Construction,
    Generic Interior Floor,    !- Name
    Generic Acoustic Tile,    !- Outside Layer
    Generic Ceiling Air Gap,    !- Layer 2
    Generic LW Concrete;      !- Layer 3

Construction,
    Generic Interior Wall,    !- Name
    Generic Gypsum Board,     !- Outside Layer
    Generic Wall Air Gap,     !- Layer 2
    Generic Gypsum Board;     !- Layer 3

Construction,
    Generic Roof,             !- Name
    Generic Roof Membrane,    !- Outside Layer
    Generic 50mm Insulation,    !- Layer 2
    Generic LW Concrete,      !- Layer 3
    Generic Ceiling Air Gap,    !- Layer 4
    Generic Acoustic Tile;    !- Layer 5

Construction,
    Generic Shade,            !- Name
    {64dd0a25-7212-46f7-b0fa-dfa6297b11e0};    !- Outside Layer

Construction,
    Generic Single Pane,      !- Name
    Generic Clear Glass;      !- Outside Layer

Construction,
    Generic Underground Roof,    !- Name
    Generic 50mm Insulation,    !- Outside Layer
    Generic HW Concrete,      !- Layer 2
    Generic Ceiling Air Gap,    !- Layer 3
    Generic Acoustic Tile;    !- Layer 4

Construction,
    Generic Underground Wall,    !- Name
    Generic 50mm Insulation,    !- Outside Layer
    Generic HW Concrete,      !- Layer 2
    Generic Wall Air Gap,     !- Layer 3
    Generic Gypsum Board;     !- Layer 4

Construction:AirBoundary,
    Generic Air Boundary,     !- Name
    None,                     !- Air Exchange Method
    0,                        !- Simple Mixing Air Changes per Hour
    ;                         !- Simple Mixing Schedule Name

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Space,
    F1_Dining_Space,          !- Name
    F1_Dining,                !- Zone Name
    ,                         !- Ceiling Height
    1516.21861395423,         !- Volume
    ,                         !- Floor Area
    CX_dining;                !- Space Type

Space,
    F1_DiningE_Space,         !- Name
    F1_DiningE,               !- Zone Name
    ,                         !- Ceiling Height
    495.290568162609,         !- Volume
    ,                         !- Floor Area
    CX_dining;                !- Space Type

Space,
    F1_Kitchen_Space,         !- Name
    F1_Kitchen,               !- Zone Name
    ,                         !- Ceiling Height
    731.137308000385,         !- Volume
    ,                         !- Floor Area
    CX_kitchen;               !- Space Type

Space,
    F1_Lobby_Space,           !- Name
    F1_Lobby,                 !- Zone Name
    ,                         !- Ceiling Height
    4211.00058953065,         !- Volume
    ,                         !- Floor Area
    CX_lobby;                 !- Space Type

Space,
    F1_LobbySW_Space,         !- Name
    F1_LobbySW,               !- Zone Name
    ,                         !- Ceiling Height
    277.947223575456,         !- Volume
    ,                         !- Floor Area
    CX_lobby;                 !- Space Type

Space,
    F1_ShopN_Space,           !- Name
    F1_ShopN,                 !- Zone Name
    ,                         !- Ceiling Height
    1578.31569469217,         !- Volume
    ,                         !- Floor Area
    CX_shop;                  !- Space Type

Space,
    F1_ShopS_Space,           !- Name
    F1_ShopS,                 !- Zone Name
    ,                         !- Ceiling Height
    2008.02456770121,         !- Volume
    ,                         !- Floor Area
    CX_shop;                  !- Space Type

Space,
    F1_StairW_Space,          !- Name
    F1_StairW,                !- Zone Name
    ,                         !- Ceiling Height
    760.695498278005,         !- Volume
    ,                         !- Floor Area
    CX_lobby;                 !- Space Type

Space,
    F1_Store_Space,           !- Name
    F1_Store,                 !- Zone Name
    ,                         !- Ceiling Height
    1174.68110959668,         !- Volume
    ,                         !- Floor Area
    CX_store;                 !- Space Type

Space,
    F1_Supermarket_Space,     !- Name
    F1_Supermarket,           !- Zone Name
    ,                         !- Ceiling Height
    2616.06516583349,         !- Volume
    ,                         !- Floor Area
    CX_shop;                  !- Space Type

Space,
    F1_WC_N_Space,            !- Name
    F1_WC_N,                  !- Zone Name
    ,                         !- Ceiling Height
    1831.78862699966,         !- Volume
    ,                         !- Floor Area
    CX_toilet;                !- Space Type

Space,
    F1_WC_S_Space,            !- Name
    F1_WC_S,                  !- Zone Name
    ,                         !- Ceiling Height
    1596.1167425898,          !- Volume
    ,                         !- Floor Area
    CX_toilet;                !- Space Type

Space,
    F2_Dorm_Space,            !- Name
    F2_Dorm,                  !- Zone Name
    ,                         !- Ceiling Height
    1353.95514472397,         !- Volume
    ,                         !- Floor Area
    CX_dorm;                  !- Space Type

Space,
    F2_Office_Space,          !- Name
    F2_Office,                !- Zone Name
    ,                         !- Ceiling Height
    4585.67263811526,         !- Volume
    ,                         !- Floor Area
    CX_office;                !- Space Type

Space,
    F2_OfficeN_Space,         !- Name
    F2_OfficeN,               !- Zone Name
    ,                         !- Ceiling Height
    279.791607182907,         !- Volume
    ,                         !- Floor Area
    CX_office;                !- Space Type

Space,
    F2_OfficeW_Space,         !- Name
    F2_OfficeW,               !- Zone Name
    ,                         !- Ceiling Height
    485.162456550896,         !- Volume
    ,                         !- Floor Area
    CX_office;                !- Space Type

Space,
    F2_ServiceE_Space,        !- Name
    F2_ServiceE,              !- Zone Name
    ,                         !- Ceiling Height
    444.144353642793,         !- Volume
    ,                         !- Floor Area
    CX_office;                !- Space Type

Space,
    F2_WC_Space,              !- Name
    F2_WC,                    !- Zone Name
    ,                         !- Ceiling Height
    299.357425203933,         !- Volume
    ,                         !- Floor Area
    CX_toilet;                !- Space Type

SpaceList,
    CX_dining,                !- Name
    F1_Dining_Space,          !- Space 1 Name
    F1_DiningE_Space;         !- Space 2 Name

SpaceList,
    CX_kitchen,               !- Name
    F1_Kitchen_Space;         !- Space 1 Name

SpaceList,
    CX_lobby,                 !- Name
    F1_StairW_Space,          !- Space 1 Name
    F1_Lobby_Space,           !- Space 2 Name
    F1_LobbySW_Space;         !- Space 3 Name

SpaceList,
    CX_shop,                  !- Name
    F1_Supermarket_Space,     !- Space 1 Name
    F1_ShopN_Space,           !- Space 2 Name
    F1_ShopS_Space;           !- Space 3 Name

SpaceList,
    CX_store,                 !- Name
    F1_Store_Space;           !- Space 1 Name

SpaceList,
    CX_toilet,                !- Name
    F1_WC_N_Space,            !- Space 1 Name
    F1_WC_S_Space,            !- Space 2 Name
    F2_WC_Space;              !- Space 3 Name

SpaceList,
    CX_dorm,                  !- Name
    F2_Dorm_Space;            !- Space 1 Name

SpaceList,
    CX_office,                !- Name
    F2_OfficeN_Space,         !- Space 1 Name
    F2_ServiceE_Space,        !- Space 2 Name
    F2_OfficeW_Space,         !- Space 3 Name
    F2_Office_Space;          !- Space 4 Name

Zone,
    F1_Dining,                !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    5.9,                      !- Ceiling Height
    1516.21861395423,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    F1_DiningE,               !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    5.9,                      !- Ceiling Height
    495.290568162609,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    F1_Kitchen,               !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    5.9,                      !- Ceiling Height
    731.137308000385,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    F1_Lobby,                 !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    5.9,                      !- Ceiling Height
    4211.00058953065,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    F1_LobbySW,               !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    5.9,                      !- Ceiling Height
    277.947223575456,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    F1_ShopN,                 !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    5.9,                      !- Ceiling Height
    1578.31569469217,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    F1_ShopS,                 !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    5.9,                      !- Ceiling Height
    2008.02456770121,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    F1_StairW,                !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    5.9,                      !- Ceiling Height
    760.695498278005,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    F1_Store,                 !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    5.9,                      !- Ceiling Height
    1174.68110959668,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    F1_Supermarket,           !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    5.9,                      !- Ceiling Height
    2616.06516583349,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    F1_WC_N,                  !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    5.9,                      !- Ceiling Height
    1831.78862699966,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    F1_WC_S,                  !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    5.9,                      !- Ceiling Height
    1596.1167425898,          !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    F2_Dorm,                  !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    1353.95514472397,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    F2_Office,                !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    4585.67263811526,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    F2_OfficeN,               !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    279.791607182907,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    F2_OfficeW,               !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    485.162456550896,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    F2_ServiceE,              !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    444.144353642793,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    F2_WC,                    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    299.357425203933,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    F1_Dining_Back,           !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Dining,                !- Zone Name
    F1_Dining_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Lobby_Front_3,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    20.3283634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.9597544143484,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.9597544143484,         !- Vertex 4 Xcoordinate
    20.3283334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Dining_Bottom,         !- Name
    Floor,                    !- Surface Type
    CX Ground Floor,          !- Construction Name
    F1_Dining,                !- Zone Name
    F1_Dining_Space,          !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.9597544143484,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    39.9597544143484,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Dining_Front,          !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F1_Dining,                !- Zone Name
    F1_Dining_Space,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.9597544143484,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    39.9597544143484,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Dining_Left,           !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Dining,                !- Zone Name
    F1_Dining_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_StairW_Right,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    20.3283634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Dining_Right_0,        !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Dining,                !- Zone Name
    F1_Dining_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Kitchen_Left,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.9597544143484,         !- Vertex 1 Xcoordinate
    26.4268334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    39.9597544143484,         !- Vertex 2 Xcoordinate
    26.4268334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.9597544143484,         !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.9597544143484,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Dining_Right_1,        !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Dining,                !- Zone Name
    F1_Dining_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_DiningE_Left,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.9597544143484,         !- Vertex 1 Xcoordinate
    20.3283334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    39.9597544143484,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.9597544143484,         !- Vertex 3 Xcoordinate
    26.4268334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.9597544143484,         !- Vertex 4 Xcoordinate
    26.4268334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Dining_Top_0,          !- Name
    Ceiling,                  !- Surface Type
    CX Int Ceiling,           !- Construction Name
    F1_Dining,                !- Zone Name
    F1_Dining_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Office_Bottom_5,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    29.0405634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    39.9597544143484,         !- Vertex 3 Xcoordinate
    20.3283334196984,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    39.9597101652145,         !- Vertex 4 Xcoordinate
    29.0405634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Dining_Top_1,          !- Name
    Ceiling,                  !- Surface Type
    CX Int Ceiling,           !- Construction Name
    F1_Dining,                !- Zone Name
    F1_Dining_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Dorm_Bottom_3,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.2476101652145,         !- Vertex 1 Xcoordinate
    35.4294634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    31.2476101652145,         !- Vertex 2 Xcoordinate
    29.0405634375319,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    39.9597101652145,         !- Vertex 3 Xcoordinate
    29.0405634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    39.9597544143484,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Dining_Top_2,          !- Name
    Ceiling,                  !- Surface Type
    CX Int Ceiling,           !- Construction Name
    F1_Dining,                !- Zone Name
    F1_Dining_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_OfficeN_Bottom_1,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    29.0405634375319,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    31.2476101652145,         !- Vertex 3 Xcoordinate
    29.0405634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    31.2476101652145,         !- Vertex 4 Xcoordinate
    35.4294634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_DiningE_Back,          !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_DiningE,               !- Zone Name
    F1_DiningE_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Lobby_Front_2,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.9597544143484,         !- Vertex 1 Xcoordinate
    20.3283634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    39.9597544143484,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.7249605134771,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.7249605134771,         !- Vertex 4 Xcoordinate
    20.3283634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_DiningE_Bottom,        !- Name
    Floor,                    !- Surface Type
    CX Ground Floor,          !- Construction Name
    F1_DiningE,               !- Zone Name
    F1_DiningE_Space,         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.7249605134771,         !- Vertex 1 Xcoordinate
    26.4268724687914,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53.7249605134771,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.9597544143484,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.9597544143484,         !- Vertex 4 Xcoordinate
    26.4268724687914,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_DiningE_Front,         !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_DiningE,               !- Zone Name
    F1_DiningE_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Kitchen_Back,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.7249605134771,         !- Vertex 1 Xcoordinate
    26.4268724687914,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    53.7249605134771,         !- Vertex 2 Xcoordinate
    26.4268724687914,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.9597544143484,         !- Vertex 3 Xcoordinate
    26.4268724687914,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.9597544143484,         !- Vertex 4 Xcoordinate
    26.4268724687914,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_DiningE_Left,          !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_DiningE,               !- Zone Name
    F1_DiningE_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Dining_Right_1,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.9597544143484,         !- Vertex 1 Xcoordinate
    26.4268334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    39.9597544143484,         !- Vertex 2 Xcoordinate
    26.4268334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.9597544143484,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.9597544143484,         !- Vertex 4 Xcoordinate
    20.3283334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_DiningE_Right,         !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_DiningE,               !- Zone Name
    F1_DiningE_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_ShopN_Left_1,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.7249605134771,         !- Vertex 1 Xcoordinate
    20.3283634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    53.7249605134771,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.7249605134771,         !- Vertex 3 Xcoordinate
    26.4268724687914,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.7249605134771,         !- Vertex 4 Xcoordinate
    26.4268724687914,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_DiningE_Top,           !- Name
    Ceiling,                  !- Surface Type
    CX Int Ceiling,           !- Construction Name
    F1_DiningE,               !- Zone Name
    F1_DiningE_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Office_Bottom_4,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.9597544143484,         !- Vertex 1 Xcoordinate
    26.4268724687914,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    39.9597544143484,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    53.7249605134771,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    53.7249605134771,         !- Vertex 4 Xcoordinate
    26.4268724687914,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Kitchen_Back,          !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Kitchen,               !- Zone Name
    F1_Kitchen_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_DiningE_Front,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.9597544143484,         !- Vertex 1 Xcoordinate
    26.4268724687914,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    39.9597544143484,         !- Vertex 2 Xcoordinate
    26.4268724687914,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.7249605134771,         !- Vertex 3 Xcoordinate
    26.4268724687914,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.7249605134771,         !- Vertex 4 Xcoordinate
    26.4268724687914,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Kitchen_Bottom,        !- Name
    Floor,                    !- Surface Type
    CX Ground Floor,          !- Construction Name
    F1_Kitchen,               !- Zone Name
    F1_Kitchen_Space,         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.7249605134771,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53.7249605134771,         !- Vertex 2 Xcoordinate
    26.4268724687914,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.9597544143484,         !- Vertex 3 Xcoordinate
    26.4268724687914,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.9597544143484,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Kitchen_Front,         !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F1_Kitchen,               !- Zone Name
    F1_Kitchen_Space,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.7249605134771,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    53.7249605134771,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.9597544143484,         !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.9597544143484,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Kitchen_Left,          !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Kitchen,               !- Zone Name
    F1_Kitchen_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Dining_Right_0,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.9597544143484,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    39.9597544143484,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.9597544143484,         !- Vertex 3 Xcoordinate
    26.4268334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.9597544143484,         !- Vertex 4 Xcoordinate
    26.4268334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Kitchen_Right,         !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Kitchen,               !- Zone Name
    F1_Kitchen_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_ShopN_Left_0,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.7249605134771,         !- Vertex 1 Xcoordinate
    26.4268724687914,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    53.7249605134771,         !- Vertex 2 Xcoordinate
    26.4268724687914,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.7249605134771,         !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.7249605134771,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Kitchen_Top_0,         !- Name
    Ceiling,                  !- Surface Type
    CX Int Ceiling,           !- Construction Name
    F1_Kitchen,               !- Zone Name
    F1_Kitchen_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Office_Bottom_3,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.9597544143484,         !- Vertex 1 Xcoordinate
    29.0404724687914,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    39.9597544143484,         !- Vertex 2 Xcoordinate
    26.4268724687914,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    53.7249605134771,         !- Vertex 3 Xcoordinate
    26.4268724687914,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    53.7249544143484,         !- Vertex 4 Xcoordinate
    29.0404724687914,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Kitchen_Top_1,         !- Name
    Ceiling,                  !- Surface Type
    CX Int Ceiling,           !- Construction Name
    F1_Kitchen,               !- Zone Name
    F1_Kitchen_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Dorm_Bottom_2,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.9597544143484,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    39.9597544143484,         !- Vertex 2 Xcoordinate
    29.0404724687914,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    53.7249544143484,         !- Vertex 3 Xcoordinate
    29.0404724687914,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    53.7249605134771,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Lobby_Back_0,          !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Lobby,                 !- Zone Name
    F1_Lobby_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_ShopS_Front,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9419975214511,         !- Vertex 1 Xcoordinate
    10.1641817187659,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.9419975214511,         !- Vertex 2 Xcoordinate
    10.1641817187659,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    10.1641817187659,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    10.1641634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Lobby_Back_1,          !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Lobby,                 !- Zone Name
    F1_Lobby_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_LobbySW_Front,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.4040975214512,         !- Vertex 1 Xcoordinate
    10.1641817187659,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    14.4040975214512,         !- Vertex 2 Xcoordinate
    10.1641817187659,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.9419975214511,         !- Vertex 3 Xcoordinate
    10.1641817187659,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.9419975214511,         !- Vertex 4 Xcoordinate
    10.1641817187659,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Lobby_Bottom,          !- Name
    Floor,                    !- Surface Type
    CX Ground Floor,          !- Construction Name
    F1_Lobby,                 !- Zone Name
    F1_Lobby_Space,           !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    20.3283634375319,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    10.1641817187659,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.4040975214512,         !- Vertex 3 Xcoordinate
    10.1641817187659,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.4040975214512,         !- Vertex 4 Xcoordinate
    20.3283634375319,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Lobby_Front_0,         !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Lobby,                 !- Zone Name
    F1_Lobby_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Store_Back,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    20.3283634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    71.4396772233263,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    71.4396772233263,         !- Vertex 4 Xcoordinate
    20.3283634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Lobby_Front_1,         !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Lobby,                 !- Zone Name
    F1_Lobby_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_ShopN_Back,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    71.4396772233263,         !- Vertex 1 Xcoordinate
    20.3283634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    71.4396772233263,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.7249605134771,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.7249605134771,         !- Vertex 4 Xcoordinate
    20.3283634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Lobby_Front_2,         !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Lobby,                 !- Zone Name
    F1_Lobby_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_DiningE_Back,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.7249605134771,         !- Vertex 1 Xcoordinate
    20.3283634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    53.7249605134771,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.9597544143484,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.9597544143484,         !- Vertex 4 Xcoordinate
    20.3283634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Lobby_Front_3,         !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Lobby,                 !- Zone Name
    F1_Lobby_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Dining_Back,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.9597544143484,         !- Vertex 1 Xcoordinate
    20.3283334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    39.9597544143484,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    20.3283634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Lobby_Front_4,         !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Lobby,                 !- Zone Name
    F1_Lobby_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_StairW_Back,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    20.3283634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.4040975214512,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.4040975214512,         !- Vertex 4 Xcoordinate
    20.3283634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Lobby_Left,            !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Lobby,                 !- Zone Name
    F1_Lobby_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Supermarket_Right_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.4040975214512,         !- Vertex 1 Xcoordinate
    20.3283334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    14.4040975214512,         !- Vertex 2 Xcoordinate
    20.3283334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.4040975214512,         !- Vertex 3 Xcoordinate
    10.1641334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.4040975214512,         !- Vertex 4 Xcoordinate
    10.1641334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Lobby_Right_0,         !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Lobby,                 !- Zone Name
    F1_Lobby_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_WC_S_Left_2,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    10.1641634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    10.1641817187659,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    12.4874634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    12.4874634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Lobby_Right_1,         !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Lobby,                 !- Zone Name
    F1_Lobby_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_WC_N_Left_0,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    12.4874634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    12.4874634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    20.3283634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Lobby_Top_0,           !- Name
    Roof,                     !- Surface Type
    CX Roof (tile),           !- Construction Name
    F1_Lobby,                 !- Zone Name
    F1_Lobby_Space,           !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.4040975214512,         !- Vertex 1 Xcoordinate
    15.3914817187659,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    14.4040975214512,         !- Vertex 2 Xcoordinate
    10.1641817187659,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    10.1641634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    84.6240975214511,         !- Vertex 4 Xcoordinate
    10.4545817187659,         !- Vertex 4 Ycoordinate
    5.9,                      !- Vertex 4 Zcoordinate
    22.9419975214511,         !- Vertex 5 Xcoordinate
    10.4545817187659,         !- Vertex 5 Ycoordinate
    5.9,                      !- Vertex 5 Zcoordinate
    22.9419975214511,         !- Vertex 6 Xcoordinate
    15.3914817187659,         !- Vertex 6 Ycoordinate
    5.9;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    F1_Lobby_Top_1,           !- Name
    Ceiling,                  !- Surface Type
    CX Int Ceiling,           !- Construction Name
    F1_Lobby,                 !- Zone Name
    F1_Lobby_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Office_Bottom_0,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9419729385255,         !- Vertex 1 Xcoordinate
    20.3283634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.9419975214511,         !- Vertex 2 Xcoordinate
    10.4545817187659,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    84.6240975214511,         !- Vertex 3 Xcoordinate
    10.4545817187659,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    20.3283634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Lobby_Top_2,           !- Name
    Ceiling,                  !- Surface Type
    CX Int Ceiling,           !- Construction Name
    F1_Lobby,                 !- Zone Name
    F1_Lobby_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_OfficeW_Bottom_0,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.4040729385255,         !- Vertex 1 Xcoordinate
    20.3283634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    14.4040975214512,         !- Vertex 2 Xcoordinate
    15.3914817187659,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    22.9419975214511,         !- Vertex 3 Xcoordinate
    15.3914817187659,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    22.9419729385255,         !- Vertex 4 Xcoordinate
    20.3283634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_LobbySW_Back,          !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F1_LobbySW,               !- Zone Name
    F1_LobbySW_Space,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.4040975214512,         !- Vertex 1 Xcoordinate
    4.64648307143586,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    14.4040975214512,         !- Vertex 2 Xcoordinate
    4.64648307143586,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    4.64648307143586,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    4.64648307143586,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_LobbySW_Bottom,        !- Name
    Floor,                    !- Surface Type
    CX Ground Floor,          !- Construction Name
    F1_LobbySW,               !- Zone Name
    F1_LobbySW_Space,         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    10.1641817187659,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    4.64648307143586,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.4040975214512,         !- Vertex 3 Xcoordinate
    4.64648307143586,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.4040975214512,         !- Vertex 4 Xcoordinate
    10.1641817187659,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_LobbySW_Front,         !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_LobbySW,               !- Zone Name
    F1_LobbySW_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Lobby_Back_1,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9419975214511,         !- Vertex 1 Xcoordinate
    10.1641817187659,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.9419975214511,         !- Vertex 2 Xcoordinate
    10.1641817187659,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.4040975214512,         !- Vertex 3 Xcoordinate
    10.1641817187659,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.4040975214512,         !- Vertex 4 Xcoordinate
    10.1641817187659,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_LobbySW_Left,          !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_LobbySW,               !- Zone Name
    F1_LobbySW_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Supermarket_Right_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.4040975214512,         !- Vertex 1 Xcoordinate
    10.1641334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    14.4040975214512,         !- Vertex 2 Xcoordinate
    10.1641334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.4040975214512,         !- Vertex 3 Xcoordinate
    4.64648307143586,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.4040975214512,         !- Vertex 4 Xcoordinate
    4.6464334196984,          !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_LobbySW_Right,         !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_LobbySW,               !- Zone Name
    F1_LobbySW_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_ShopS_Left,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    4.64648307143586,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    4.64648307143586,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    10.1641817187659,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    10.1641817187659,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_LobbySW_Top,           !- Name
    Roof,                     !- Surface Type
    CX Roof (tile),           !- Construction Name
    F1_LobbySW,               !- Zone Name
    F1_LobbySW_Space,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.4040975214512,         !- Vertex 1 Xcoordinate
    10.1641817187659,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    14.4040975214512,         !- Vertex 2 Xcoordinate
    4.64648307143586,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    4.64648307143586,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    10.1641817187659,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_ShopN_Back,            !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_ShopN,                 !- Zone Name
    F1_ShopN_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Lobby_Front_1,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.7249605134771,         !- Vertex 1 Xcoordinate
    20.3283634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    53.7249605134771,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    71.4396772233263,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    71.4396772233263,         !- Vertex 4 Xcoordinate
    20.3283634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_ShopN_Bottom,          !- Name
    Floor,                    !- Surface Type
    CX Ground Floor,          !- Construction Name
    F1_ShopN,                 !- Zone Name
    F1_ShopN_Space,           !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    71.4396772233263,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    71.4396772233263,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.7249605134771,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.7249605134771,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_ShopN_Front,           !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F1_ShopN,                 !- Zone Name
    F1_ShopN_Space,           !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    71.4396772233263,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    71.4396772233263,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.7249605134771,         !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.7249605134771,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_ShopN_Left_0,          !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_ShopN,                 !- Zone Name
    F1_ShopN_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Kitchen_Right,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.7249605134771,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    53.7249605134771,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.7249605134771,         !- Vertex 3 Xcoordinate
    26.4268724687914,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.7249605134771,         !- Vertex 4 Xcoordinate
    26.4268724687914,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_ShopN_Left_1,          !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_ShopN,                 !- Zone Name
    F1_ShopN_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_DiningE_Right,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.7249605134771,         !- Vertex 1 Xcoordinate
    26.4268724687914,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    53.7249605134771,         !- Vertex 2 Xcoordinate
    26.4268724687914,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.7249605134771,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.7249605134771,         !- Vertex 4 Xcoordinate
    20.3283634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_ShopN_Right,           !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_ShopN,                 !- Zone Name
    F1_ShopN_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Store_Left,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    71.4396772233263,         !- Vertex 1 Xcoordinate
    20.3283634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    71.4396772233263,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    71.4396772233263,         !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    71.4396772233263,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_ShopN_Top_0,           !- Name
    Ceiling,                  !- Surface Type
    CX Int Ceiling,           !- Construction Name
    F1_ShopN,                 !- Zone Name
    F1_ShopN_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Office_Bottom_2,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.7249605134771,         !- Vertex 1 Xcoordinate
    29.0405634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    53.7249605134771,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    71.4396772233263,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    71.4396605134771,         !- Vertex 4 Xcoordinate
    29.0405634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_ShopN_Top_1,           !- Name
    Ceiling,                  !- Surface Type
    CX Int Ceiling,           !- Construction Name
    F1_ShopN,                 !- Zone Name
    F1_ShopN_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Dorm_Bottom_1,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.7249605134771,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    53.7249605134771,         !- Vertex 2 Xcoordinate
    29.0405634375319,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    71.4396605134771,         !- Vertex 3 Xcoordinate
    29.0405634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    71.4396772233263,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_ShopS_Back,            !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F1_ShopS,                 !- Zone Name
    F1_ShopS_Space,           !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    4.64648307143586,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    4.64648307143586,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    4.64648307143586,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    4.64648307143586,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_ShopS_Bottom,          !- Name
    Floor,                    !- Surface Type
    CX Ground Floor,          !- Construction Name
    F1_ShopS,                 !- Zone Name
    F1_ShopS_Space,           !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    10.1641817187659,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    4.64648307143586,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    4.64648307143586,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    10.1641817187659,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_ShopS_Front,           !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_ShopS,                 !- Zone Name
    F1_ShopS_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Lobby_Back_0,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    10.1641634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    10.1641817187659,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.9419975214511,         !- Vertex 3 Xcoordinate
    10.1641817187659,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.9419975214511,         !- Vertex 4 Xcoordinate
    10.1641817187659,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_ShopS_Left,            !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_ShopS,                 !- Zone Name
    F1_ShopS_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_LobbySW_Right,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    10.1641817187659,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    10.1641817187659,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    4.64648307143586,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    4.64648307143586,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_ShopS_Right,           !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_ShopS,                 !- Zone Name
    F1_ShopS_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_WC_S_Left_1,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    4.64648307143586,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    4.64648307143586,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    10.1641817187659,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    10.1641817187659,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_ShopS_Top,             !- Name
    Roof,                     !- Surface Type
    CX Roof (tile),           !- Construction Name
    F1_ShopS,                 !- Zone Name
    F1_ShopS_Space,           !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    10.1641817187659,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    4.64648307143586,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    4.64648307143586,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    10.1641817187659,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_StairW_Back,           !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_StairW,                !- Zone Name
    F1_StairW_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Lobby_Front_4,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.4040975214512,         !- Vertex 1 Xcoordinate
    20.3283634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    14.4040975214512,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    20.3283634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_StairW_Bottom,         !- Name
    Floor,                    !- Surface Type
    CX Ground Floor,          !- Construction Name
    F1_StairW,                !- Zone Name
    F1_StairW_Space,          !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.4040975214512,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.4040975214512,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_StairW_Front,          !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F1_StairW,                !- Zone Name
    F1_StairW_Space,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.4040975214512,         !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.4040975214512,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_StairW_Left,           !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_StairW,                !- Zone Name
    F1_StairW_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Supermarket_Right_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.4040975214512,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    14.4040975214512,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.4040975214512,         !- Vertex 3 Xcoordinate
    20.3283334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.4040975214512,         !- Vertex 4 Xcoordinate
    20.3283334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_StairW_Right,          !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_StairW,                !- Zone Name
    F1_StairW_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Dining_Left,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    20.3283634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_StairW_Top_0,          !- Name
    Ceiling,                  !- Surface Type
    CX Int Ceiling,           !- Construction Name
    F1_StairW,                !- Zone Name
    F1_StairW_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_OfficeW_Bottom_1,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.4040975214512,         !- Vertex 1 Xcoordinate
    29.0405634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    14.4040975214512,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    22.9419975214511,         !- Vertex 4 Xcoordinate
    29.0405634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_StairW_Top_1,          !- Name
    Ceiling,                  !- Surface Type
    CX Int Ceiling,           !- Construction Name
    F1_StairW,                !- Zone Name
    F1_StairW_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_WC_Bottom_1,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.4040975214512,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    14.4040975214512,         !- Vertex 2 Xcoordinate
    29.0405634375319,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    22.9419975214511,         !- Vertex 3 Xcoordinate
    29.0405634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Store_Back,            !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Store,                 !- Zone Name
    F1_Store_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Lobby_Front_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    71.4396772233263,         !- Vertex 1 Xcoordinate
    20.3283634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    71.4396772233263,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    20.3283634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Store_Bottom,          !- Name
    Floor,                    !- Surface Type
    CX Ground Floor,          !- Construction Name
    F1_Store,                 !- Zone Name
    F1_Store_Space,           !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    71.4396772233263,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    71.4396772233263,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Store_Front,           !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F1_Store,                 !- Zone Name
    F1_Store_Space,           !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    71.4396772233263,         !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    71.4396772233263,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Store_Left,            !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Store,                 !- Zone Name
    F1_Store_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_ShopN_Right,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    71.4396772233263,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    71.4396772233263,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    71.4396772233263,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    71.4396772233263,         !- Vertex 4 Xcoordinate
    20.3283634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Store_Right,           !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Store,                 !- Zone Name
    F1_Store_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_WC_N_Left_1,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    20.3283634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Store_Top_0,           !- Name
    Ceiling,                  !- Surface Type
    CX Int Ceiling,           !- Construction Name
    F1_Store,                 !- Zone Name
    F1_Store_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Office_Bottom_1,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    71.4396772233263,         !- Vertex 1 Xcoordinate
    29.0405634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    71.4396772233263,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    84.6240772233263,         !- Vertex 4 Xcoordinate
    29.0405634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Store_Top_1,           !- Name
    Ceiling,                  !- Surface Type
    CX Int Ceiling,           !- Construction Name
    F1_Store,                 !- Zone Name
    F1_Store_Space,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_ServiceE_Bottom_1,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    71.4396772233263,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    71.4396772233263,         !- Vertex 2 Xcoordinate
    29.0405634375319,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    84.6240772233263,         !- Vertex 3 Xcoordinate
    29.0405634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Supermarket_Back,      !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F1_Supermarket,           !- Zone Name
    F1_Supermarket_Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.64648307143586,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.64648307143586,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.4040975214512,         !- Vertex 3 Xcoordinate
    4.64648307143586,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.4040975214512,         !- Vertex 4 Xcoordinate
    4.6464334196984,          !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Supermarket_Bottom,    !- Name
    Floor,                    !- Surface Type
    CX Ground Floor,          !- Construction Name
    F1_Supermarket,           !- Zone Name
    F1_Supermarket_Space,     !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.4040975214512,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    14.4040975214512,         !- Vertex 2 Xcoordinate
    4.64648307143586,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.64648307143586,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Supermarket_Front,     !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F1_Supermarket,           !- Zone Name
    F1_Supermarket_Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.4040975214512,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    14.4040975214512,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Supermarket_Left,      !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F1_Supermarket,           !- Zone Name
    F1_Supermarket_Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.64648307143586,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.64648307143586,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Supermarket_Right_0,    !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Supermarket,           !- Zone Name
    F1_Supermarket_Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_LobbySW_Left,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.4040975214512,         !- Vertex 1 Xcoordinate
    4.6464334196984,          !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    14.4040975214512,         !- Vertex 2 Xcoordinate
    4.64648307143586,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.4040975214512,         !- Vertex 3 Xcoordinate
    10.1641334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.4040975214512,         !- Vertex 4 Xcoordinate
    10.1641334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Supermarket_Right_1,    !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Supermarket,           !- Zone Name
    F1_Supermarket_Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Lobby_Left,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.4040975214512,         !- Vertex 1 Xcoordinate
    10.1641334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    14.4040975214512,         !- Vertex 2 Xcoordinate
    10.1641334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.4040975214512,         !- Vertex 3 Xcoordinate
    20.3283334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.4040975214512,         !- Vertex 4 Xcoordinate
    20.3283334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Supermarket_Right_2,    !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_Supermarket,           !- Zone Name
    F1_Supermarket_Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_StairW_Left,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.4040975214512,         !- Vertex 1 Xcoordinate
    20.3283334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    14.4040975214512,         !- Vertex 2 Xcoordinate
    20.3283334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.4040975214512,         !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.4040975214512,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Supermarket_Top_0,     !- Name
    Roof,                     !- Surface Type
    CX Roof (tile),           !- Construction Name
    F1_Supermarket,           !- Zone Name
    F1_Supermarket_Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.64648307143586,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    14.4040975214512,         !- Vertex 3 Xcoordinate
    4.6464334196984,          !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    14.4041,                  !- Vertex 4 Xcoordinate
    15.3914830714359,         !- Vertex 4 Ycoordinate
    5.9,                      !- Vertex 4 Zcoordinate
    14.0556,                  !- Vertex 5 Xcoordinate
    15.3914830714359,         !- Vertex 5 Ycoordinate
    5.9,                      !- Vertex 5 Zcoordinate
    14.0556,                  !- Vertex 6 Xcoordinate
    35.4294830714359,         !- Vertex 6 Ycoordinate
    5.9;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    F1_Supermarket_Top_1,     !- Name
    Ceiling,                  !- Surface Type
    CX Int Ceiling,           !- Construction Name
    F1_Supermarket,           !- Zone Name
    F1_Supermarket_Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_OfficeW_Bottom_2,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.0556,                  !- Vertex 1 Xcoordinate
    29.0404830714359,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    14.0556,                  !- Vertex 2 Xcoordinate
    15.3914830714359,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    14.4041,                  !- Vertex 3 Xcoordinate
    15.3914830714359,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    14.4041,                  !- Vertex 4 Xcoordinate
    29.0404830714359,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_Supermarket_Top_2,     !- Name
    Ceiling,                  !- Surface Type
    CX Int Ceiling,           !- Construction Name
    F1_Supermarket,           !- Zone Name
    F1_Supermarket_Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_WC_Bottom_2,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.0556,                  !- Vertex 1 Xcoordinate
    35.4294830714359,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    14.0556,                  !- Vertex 2 Xcoordinate
    29.0404830714359,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    14.4041,                  !- Vertex 3 Xcoordinate
    29.0404830714359,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    14.4040975214512,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_WC_N_Back,             !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_WC_N,                  !- Zone Name
    F1_WC_N_Space,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_WC_S_Front_1,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    12.4874232544839,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    12.4874232544839,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    98.1569548840824,         !- Vertex 3 Xcoordinate
    12.4874232544839,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    98.1569548840824,         !- Vertex 4 Xcoordinate
    12.4874232544839,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_WC_N_Bottom,           !- Name
    Floor,                    !- Surface Type
    CX Ground Floor,          !- Construction Name
    F1_WC_N,                  !- Zone Name
    F1_WC_N_Space,            !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    98.1569548840824,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    98.1569548840824,         !- Vertex 2 Xcoordinate
    12.4874232544839,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    12.4874232544839,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_WC_N_Front,            !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F1_WC_N,                  !- Zone Name
    F1_WC_N_Space,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    98.1569548840824,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    98.1569548840824,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_WC_N_Left_0,           !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_WC_N,                  !- Zone Name
    F1_WC_N_Space,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Lobby_Right_1,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    20.3283634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    12.4874634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    12.4874634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_WC_N_Left_1,           !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_WC_N,                  !- Zone Name
    F1_WC_N_Space,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Store_Right,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    20.3283634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_WC_N_Right,            !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F1_WC_N,                  !- Zone Name
    F1_WC_N_Space,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    98.1569548840824,         !- Vertex 1 Xcoordinate
    12.4874232544839,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    98.1569548840824,         !- Vertex 2 Xcoordinate
    12.4874232544839,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    98.1569548840824,         !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    98.1569548840824,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_WC_N_Top,              !- Name
    Roof,                     !- Surface Type
    CX Roof (tile),           !- Construction Name
    F1_WC_N,                  !- Zone Name
    F1_WC_N_Space,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    12.4874232544839,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    98.1569548840824,         !- Vertex 3 Xcoordinate
    12.4874232544839,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    98.1569548840824,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_WC_S_Back,             !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F1_WC_S,                  !- Zone Name
    F1_WC_S_Space,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    106.288300259095,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    106.288300259095,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_WC_S_Bottom,           !- Name
    Floor,                    !- Surface Type
    CX Ground Floor,          !- Construction Name
    F1_WC_S,                  !- Zone Name
    F1_WC_S_Space,            !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.288300259095,         !- Vertex 1 Xcoordinate
    12.4874232544839,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    106.288300259095,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    12.4874232544839,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_WC_S_Front_0,          !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F1_WC_S,                  !- Zone Name
    F1_WC_S_Space,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.288300259095,         !- Vertex 1 Xcoordinate
    12.4874232544839,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    106.288300259095,         !- Vertex 2 Xcoordinate
    12.4874232544839,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    98.1570002590952,         !- Vertex 3 Xcoordinate
    12.4874232544839,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    98.1570002590952,         !- Vertex 4 Xcoordinate
    12.4874232544839,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_WC_S_Front_1,          !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_WC_S,                  !- Zone Name
    F1_WC_S_Space,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_WC_N_Back,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    98.1569548840824,         !- Vertex 1 Xcoordinate
    12.4874232544839,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    98.1569548840824,         !- Vertex 2 Xcoordinate
    12.4874232544839,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    12.4874232544839,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    12.4874232544839,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_WC_S_Left_0,           !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F1_WC_S,                  !- Zone Name
    F1_WC_S_Space,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    4.6465,                   !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    4.6465,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_WC_S_Left_1,           !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_WC_S,                  !- Zone Name
    F1_WC_S_Space,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_ShopS_Right,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    10.1641817187659,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    10.1641817187659,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    4.64648307143586,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    4.64648307143586,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_WC_S_Left_2,           !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F1_WC_S,                  !- Zone Name
    F1_WC_S_Space,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Lobby_Right_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    12.4874634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    12.4874634375319,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    10.1641817187659,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    10.1641634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_WC_S_Right,            !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F1_WC_S,                  !- Zone Name
    F1_WC_S_Space,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.288300259095,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    106.288300259095,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    106.288300259095,         !- Vertex 3 Xcoordinate
    12.4874232544839,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    106.288300259095,         !- Vertex 4 Xcoordinate
    12.4874232544839,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1_WC_S_Top,              !- Name
    Roof,                     !- Surface Type
    CX Roof (tile),           !- Construction Name
    F1_WC_S,                  !- Zone Name
    F1_WC_S_Space,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6241002590952,         !- Vertex 1 Xcoordinate
    12.4874232544839,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    106.288300259095,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    106.288300259095,         !- Vertex 4 Xcoordinate
    12.4874232544839,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Dorm_Back,             !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F2_Dorm,                  !- Zone Name
    F2_Dorm_Space,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Office_Front_1,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.2475986554061,         !- Vertex 1 Xcoordinate
    29.0405191964741,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    31.2475986554061,         !- Vertex 2 Xcoordinate
    29.0405191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    71.4396986554061,         !- Vertex 3 Xcoordinate
    29.0405191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    71.4396772233263,         !- Vertex 4 Xcoordinate
    29.0405191964741,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Dorm_Bottom_0,         !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_Dorm,                  !- Zone Name
    F2_Dorm_Space,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    71.4396986554061,         !- Vertex 1 Xcoordinate
    37.4623191964741,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    71.4396986554061,         !- Vertex 2 Xcoordinate
    35.4294191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    31.2475986554061,         !- Vertex 3 Xcoordinate
    35.4294191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    31.2475986554061,         !- Vertex 4 Xcoordinate
    37.4623191964741,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Dorm_Bottom_1,         !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_Dorm,                  !- Zone Name
    F2_Dorm_Space,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_ShopN_Top_1,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    71.4396772233263,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    71.4396605134771,         !- Vertex 2 Xcoordinate
    29.0405634375319,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    53.7249605134771,         !- Vertex 3 Xcoordinate
    29.0405634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    53.7249605134771,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Dorm_Bottom_2,         !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_Dorm,                  !- Zone Name
    F2_Dorm_Space,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Kitchen_Top_1,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.7249605134771,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    53.7249544143484,         !- Vertex 2 Xcoordinate
    29.0404724687914,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    39.9597544143484,         !- Vertex 3 Xcoordinate
    29.0404724687914,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    39.9597544143484,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Dorm_Bottom_3,         !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_Dorm,                  !- Zone Name
    F2_Dorm_Space,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Dining_Top_1,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.9597544143484,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    39.9597101652145,         !- Vertex 2 Xcoordinate
    29.0405634375319,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    31.2476101652145,         !- Vertex 3 Xcoordinate
    29.0405634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    31.2476101652145,         !- Vertex 4 Xcoordinate
    35.4294634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Dorm_Front,            !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F2_Dorm,                  !- Zone Name
    F2_Dorm_Space,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    71.4396772233263,         !- Vertex 1 Xcoordinate
    37.4622697634516,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    71.4396986554061,         !- Vertex 2 Xcoordinate
    37.4623191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    31.2475986554061,         !- Vertex 3 Xcoordinate
    37.4623191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    31.2475986554061,         !- Vertex 4 Xcoordinate
    37.4622697634516,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Dorm_Left,             !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F2_Dorm,                  !- Zone Name
    F2_Dorm_Space,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_OfficeN_Right,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.2475986554061,         !- Vertex 1 Xcoordinate
    37.4622697634516,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    31.2476101652145,         !- Vertex 2 Xcoordinate
    37.4623191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    31.2476101652145,         !- Vertex 3 Xcoordinate
    29.0405191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    31.2475986554061,         !- Vertex 4 Xcoordinate
    29.0405191964741,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Dorm_Right,            !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F2_Dorm,                  !- Zone Name
    F2_Dorm_Space,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_ServiceE_Left,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    71.4396772233263,         !- Vertex 1 Xcoordinate
    29.0405191964741,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    71.4396986554061,         !- Vertex 2 Xcoordinate
    29.0405191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    71.4396986554061,         !- Vertex 3 Xcoordinate
    37.4623191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    71.4396772233263,         !- Vertex 4 Xcoordinate
    37.4622697634516,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Dorm_Top,              !- Name
    Roof,                     !- Surface Type
    CX Roof (tile),           !- Construction Name
    F2_Dorm,                  !- Zone Name
    F2_Dorm_Space,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.2475986554061,         !- Vertex 1 Xcoordinate
    37.4622697634516,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    31.2475986554061,         !- Vertex 2 Xcoordinate
    29.0405191964741,         !- Vertex 2 Ycoordinate
    9.9,                      !- Vertex 2 Zcoordinate
    71.4396772233263,         !- Vertex 3 Xcoordinate
    29.0405191964741,         !- Vertex 3 Ycoordinate
    9.9,                      !- Vertex 3 Zcoordinate
    71.4396772233263,         !- Vertex 4 Xcoordinate
    37.4622697634516,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Office_Back,           !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F2_Office,                !- Zone Name
    F2_Office_Space,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    10.4545869107307,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    10.4545869107307,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    84.6241101652145,         !- Vertex 3 Xcoordinate
    10.4545869107307,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    10.4545869107307,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Office_Bottom_0,       !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_Office,                !- Zone Name
    F2_Office_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Lobby_Top_1,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    20.3283634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240975214511,         !- Vertex 2 Xcoordinate
    10.4545817187659,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    22.9419975214511,         !- Vertex 3 Xcoordinate
    10.4545817187659,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    22.9419729385255,         !- Vertex 4 Xcoordinate
    20.3283634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Office_Bottom_1,       !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_Office,                !- Zone Name
    F2_Office_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Store_Top_0,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240772233263,         !- Vertex 1 Xcoordinate
    29.0405634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    71.4396772233263,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    71.4396772233263,         !- Vertex 4 Xcoordinate
    29.0405634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Office_Bottom_2,       !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_Office,                !- Zone Name
    F2_Office_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_ShopN_Top_0,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    71.4396605134771,         !- Vertex 1 Xcoordinate
    29.0405634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    71.4396772233263,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    53.7249605134771,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    53.7249605134771,         !- Vertex 4 Xcoordinate
    29.0405634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Office_Bottom_3,       !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_Office,                !- Zone Name
    F2_Office_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Kitchen_Top_0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.7249544143484,         !- Vertex 1 Xcoordinate
    29.0404724687914,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    53.7249605134771,         !- Vertex 2 Xcoordinate
    26.4268724687914,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    39.9597544143484,         !- Vertex 3 Xcoordinate
    26.4268724687914,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    39.9597544143484,         !- Vertex 4 Xcoordinate
    29.0404724687914,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Office_Bottom_4,       !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_Office,                !- Zone Name
    F2_Office_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_DiningE_Top,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.7249605134771,         !- Vertex 1 Xcoordinate
    26.4268724687914,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    53.7249605134771,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    39.9597544143484,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    39.9597544143484,         !- Vertex 4 Xcoordinate
    26.4268724687914,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Office_Bottom_5,       !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_Office,                !- Zone Name
    F2_Office_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Dining_Top_0,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.9597101652145,         !- Vertex 1 Xcoordinate
    29.0405634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    39.9597544143484,         !- Vertex 2 Xcoordinate
    20.3283334196984,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    29.0405634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Office_Front_0,        !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F2_Office,                !- Zone Name
    F2_Office_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_ServiceE_Back,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    29.0405191964741,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    84.6240772233263,         !- Vertex 2 Xcoordinate
    29.0405191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    71.4396772233263,         !- Vertex 3 Xcoordinate
    29.0405191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    71.4396772233263,         !- Vertex 4 Xcoordinate
    29.0405191964741,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Office_Front_1,        !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F2_Office,                !- Zone Name
    F2_Office_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Dorm_Back,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    71.4396772233263,         !- Vertex 1 Xcoordinate
    29.0405191964741,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    71.4396986554061,         !- Vertex 2 Xcoordinate
    29.0405191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    31.2475986554061,         !- Vertex 3 Xcoordinate
    29.0405191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    31.2475986554061,         !- Vertex 4 Xcoordinate
    29.0405191964741,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Office_Front_2,        !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F2_Office,                !- Zone Name
    F2_Office_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_OfficeN_Back,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.2475986554061,         !- Vertex 1 Xcoordinate
    29.0405191964741,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    31.2476101652145,         !- Vertex 2 Xcoordinate
    29.0405191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    29.0405191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    29.0405191964741,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Office_Left_0,         !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F2_Office,                !- Zone Name
    F2_Office_Space,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    15.3914869107307,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    15.3914869107307,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    10.4545869107307,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    10.4545869107307,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Office_Left_1,         !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F2_Office,                !- Zone Name
    F2_Office_Space,          !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_OfficeW_Right,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    29.0405191964741,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    22.9420112910935,         !- Vertex 2 Xcoordinate
    29.0404751741313,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    22.9420112910935,         !- Vertex 3 Xcoordinate
    15.3914751741313,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    15.3914751741313,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Office_Right,          !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F2_Office,                !- Zone Name
    F2_Office_Space,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    10.4545869107307,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    84.6241101652145,         !- Vertex 2 Xcoordinate
    10.4545869107307,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    84.6241101652145,         !- Vertex 3 Xcoordinate
    29.0404869107307,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    29.0405191964741,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_Office_Top,            !- Name
    Roof,                     !- Surface Type
    CX Roof (tile),           !- Construction Name
    F2_Office,                !- Zone Name
    F2_Office_Space,          !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9419729385255,         !- Vertex 1 Xcoordinate
    29.0405191964741,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    10.4545869107307,         !- Vertex 2 Ycoordinate
    9.9,                      !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    10.4545869107307,         !- Vertex 3 Ycoordinate
    9.9,                      !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    29.0405191964741,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_OfficeN_Back,          !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F2_OfficeN,               !- Zone Name
    F2_OfficeN_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Office_Front_2,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    29.0405191964741,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    29.0405191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    31.2476101652145,         !- Vertex 3 Xcoordinate
    29.0405191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    31.2475986554061,         !- Vertex 4 Xcoordinate
    29.0405191964741,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_OfficeN_Bottom_0,      !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_OfficeN,               !- Zone Name
    F2_OfficeN_Space,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.2476101652145,         !- Vertex 1 Xcoordinate
    37.4623191964741,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    31.2476101652145,         !- Vertex 2 Xcoordinate
    35.4294191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    35.4294191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    37.4623191964741,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_OfficeN_Bottom_1,      !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_OfficeN,               !- Zone Name
    F2_OfficeN_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Dining_Top_2,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.2476101652145,         !- Vertex 1 Xcoordinate
    35.4294634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    31.2476101652145,         !- Vertex 2 Xcoordinate
    29.0405634375319,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    29.0405634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_OfficeN_Front,         !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F2_OfficeN,               !- Zone Name
    F2_OfficeN_Space,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.2475986554061,         !- Vertex 1 Xcoordinate
    37.4622697634516,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    31.2476101652145,         !- Vertex 2 Xcoordinate
    37.4623191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    37.4623191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    37.4622697634516,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_OfficeN_Left,          !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F2_OfficeN,               !- Zone Name
    F2_OfficeN_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_WC_Right,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    37.4622697634516,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    22.9420112910935,         !- Vertex 2 Xcoordinate
    37.4623191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    22.9420112910935,         !- Vertex 3 Xcoordinate
    29.0405191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    29.0405191964741,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_OfficeN_Right,         !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F2_OfficeN,               !- Zone Name
    F2_OfficeN_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Dorm_Left,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.2475986554061,         !- Vertex 1 Xcoordinate
    29.0405191964741,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    31.2476101652145,         !- Vertex 2 Xcoordinate
    29.0405191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    31.2476101652145,         !- Vertex 3 Xcoordinate
    37.4623191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    31.2475986554061,         !- Vertex 4 Xcoordinate
    37.4622697634516,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_OfficeN_Top,           !- Name
    Roof,                     !- Surface Type
    CX Roof (tile),           !- Construction Name
    F2_OfficeN,               !- Zone Name
    F2_OfficeN_Space,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    37.4622697634516,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    29.0405191964741,         !- Vertex 2 Ycoordinate
    9.9,                      !- Vertex 2 Zcoordinate
    31.2475986554061,         !- Vertex 3 Xcoordinate
    29.0405191964741,         !- Vertex 3 Ycoordinate
    9.9,                      !- Vertex 3 Zcoordinate
    31.2475986554061,         !- Vertex 4 Xcoordinate
    37.4622697634516,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_OfficeW_Back,          !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F2_OfficeW,               !- Zone Name
    F2_OfficeW_Space,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.0556112910935,         !- Vertex 1 Xcoordinate
    15.3914751741313,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    14.0556112910935,         !- Vertex 2 Xcoordinate
    15.3914751741313,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    22.9420112910935,         !- Vertex 3 Xcoordinate
    15.3914751741313,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    15.3914751741313,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_OfficeW_Bottom_0,      !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_OfficeW,               !- Zone Name
    F2_OfficeW_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Lobby_Top_2,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9419729385255,         !- Vertex 1 Xcoordinate
    20.3283634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.9419975214511,         !- Vertex 2 Xcoordinate
    15.3914817187659,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    14.4040975214512,         !- Vertex 3 Xcoordinate
    15.3914817187659,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    14.4040729385255,         !- Vertex 4 Xcoordinate
    20.3283634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_OfficeW_Bottom_1,      !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_OfficeW,               !- Zone Name
    F2_OfficeW_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_StairW_Top_0,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9419975214511,         !- Vertex 1 Xcoordinate
    29.0405634375319,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    20.3283634375319,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    14.4040975214512,         !- Vertex 3 Xcoordinate
    20.3283634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    14.4040975214512,         !- Vertex 4 Xcoordinate
    29.0405634375319,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_OfficeW_Bottom_2,      !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_OfficeW,               !- Zone Name
    F2_OfficeW_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Supermarket_Top_1,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.4041,                  !- Vertex 1 Xcoordinate
    29.0404830714359,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    14.4041,                  !- Vertex 2 Xcoordinate
    15.3914830714359,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    14.0556,                  !- Vertex 3 Xcoordinate
    15.3914830714359,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    14.0556,                  !- Vertex 4 Xcoordinate
    29.0404830714359,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_OfficeW_Front,         !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F2_OfficeW,               !- Zone Name
    F2_OfficeW_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_WC_Back,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    29.0405191964741,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    22.9420112910935,         !- Vertex 2 Xcoordinate
    29.0405191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    14.0556112910935,         !- Vertex 3 Xcoordinate
    29.0405191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    14.0556112910935,         !- Vertex 4 Xcoordinate
    29.0405191964741,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_OfficeW_Left,          !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F2_OfficeW,               !- Zone Name
    F2_OfficeW_Space,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.0556112910935,         !- Vertex 1 Xcoordinate
    29.0405191964741,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    14.0556112910935,         !- Vertex 2 Xcoordinate
    29.0404751741313,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    14.0556112910935,         !- Vertex 3 Xcoordinate
    15.3914751741313,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    14.0556112910935,         !- Vertex 4 Xcoordinate
    15.3914751741313,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_OfficeW_Right,         !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F2_OfficeW,               !- Zone Name
    F2_OfficeW_Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Office_Left_1,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    15.3914751741313,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    22.9420112910935,         !- Vertex 2 Xcoordinate
    15.3914751741313,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    22.9420112910935,         !- Vertex 3 Xcoordinate
    29.0404751741313,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    29.0405191964741,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_OfficeW_Top,           !- Name
    Roof,                     !- Surface Type
    CX Roof (tile),           !- Construction Name
    F2_OfficeW,               !- Zone Name
    F2_OfficeW_Space,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.0556112910935,         !- Vertex 1 Xcoordinate
    29.0405191964741,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    14.0556112910935,         !- Vertex 2 Xcoordinate
    15.3914751741313,         !- Vertex 2 Ycoordinate
    9.9,                      !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    15.3914751741313,         !- Vertex 3 Ycoordinate
    9.9,                      !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    29.0405191964741,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_ServiceE_Back,         !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F2_ServiceE,              !- Zone Name
    F2_ServiceE_Space,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Office_Front_0,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    71.4396772233263,         !- Vertex 1 Xcoordinate
    29.0405191964741,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    71.4396772233263,         !- Vertex 2 Xcoordinate
    29.0405191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    84.6240772233263,         !- Vertex 3 Xcoordinate
    29.0405191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    29.0405191964741,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_ServiceE_Bottom_0,     !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_ServiceE,              !- Zone Name
    F2_ServiceE_Space,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240772233263,         !- Vertex 1 Xcoordinate
    37.4623191964741,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240772233263,         !- Vertex 2 Xcoordinate
    35.4294191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    71.4396772233263,         !- Vertex 3 Xcoordinate
    35.4294191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    71.4396772233263,         !- Vertex 4 Xcoordinate
    37.4623191964741,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_ServiceE_Bottom_1,     !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_ServiceE,              !- Zone Name
    F2_ServiceE_Space,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Store_Top_1,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    84.6240772233263,         !- Vertex 2 Xcoordinate
    29.0405634375319,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    71.4396772233263,         !- Vertex 3 Xcoordinate
    29.0405634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    71.4396772233263,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_ServiceE_Front,        !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F2_ServiceE,              !- Zone Name
    F2_ServiceE_Space,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    37.4622697634516,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    84.6240772233263,         !- Vertex 2 Xcoordinate
    37.4623191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    71.4396772233263,         !- Vertex 3 Xcoordinate
    37.4623191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    71.4396772233263,         !- Vertex 4 Xcoordinate
    37.4622697634516,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_ServiceE_Left,         !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F2_ServiceE,              !- Zone Name
    F2_ServiceE_Space,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Dorm_Right,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    71.4396772233263,         !- Vertex 1 Xcoordinate
    37.4622697634516,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    71.4396986554061,         !- Vertex 2 Xcoordinate
    37.4623191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    71.4396986554061,         !- Vertex 3 Xcoordinate
    29.0405191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    71.4396772233263,         !- Vertex 4 Xcoordinate
    29.0405191964741,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_ServiceE_Right,        !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F2_ServiceE,              !- Zone Name
    F2_ServiceE_Space,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    29.0405191964741,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    84.6240772233263,         !- Vertex 2 Xcoordinate
    29.0405191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    84.6240772233263,         !- Vertex 3 Xcoordinate
    37.4623191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    37.4622697634516,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_ServiceE_Top,          !- Name
    Roof,                     !- Surface Type
    CX Roof (tile),           !- Construction Name
    F2_ServiceE,              !- Zone Name
    F2_ServiceE_Space,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    71.4396772233263,         !- Vertex 1 Xcoordinate
    37.4622697634516,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    71.4396772233263,         !- Vertex 2 Xcoordinate
    29.0405191964741,         !- Vertex 2 Ycoordinate
    9.9,                      !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    29.0405191964741,         !- Vertex 3 Ycoordinate
    9.9,                      !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    37.4622697634516,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_WC_Back,               !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F2_WC,                    !- Zone Name
    F2_WC_Space,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_OfficeW_Front,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.0556112910935,         !- Vertex 1 Xcoordinate
    29.0405191964741,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    14.0556112910935,         !- Vertex 2 Xcoordinate
    29.0405191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    22.9420112910935,         !- Vertex 3 Xcoordinate
    29.0405191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    29.0405191964741,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_WC_Bottom_0,           !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_WC,                    !- Zone Name
    F2_WC_Space,              !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420112910935,         !- Vertex 1 Xcoordinate
    37.4623191964741,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.9420112910935,         !- Vertex 2 Xcoordinate
    35.4294191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    14.0556112910935,         !- Vertex 3 Xcoordinate
    35.4294191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    14.0556112910935,         !- Vertex 4 Xcoordinate
    37.4623191964741,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_WC_Bottom_1,           !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_WC,                    !- Zone Name
    F2_WC_Space,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_StairW_Top_1,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.9419975214511,         !- Vertex 2 Xcoordinate
    29.0405634375319,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    14.4040975214512,         !- Vertex 3 Xcoordinate
    29.0405634375319,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    14.4040975214512,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_WC_Bottom_2,           !- Name
    Floor,                    !- Surface Type
    CX Int Floor,             !- Construction Name
    F2_WC,                    !- Zone Name
    F2_WC_Space,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Supermarket_Top_2,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.4040975214512,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    14.4041,                  !- Vertex 2 Xcoordinate
    29.0404830714359,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    14.0556,                  !- Vertex 3 Xcoordinate
    29.0404830714359,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    14.0556,                  !- Vertex 4 Xcoordinate
    35.4294830714359,         !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_WC_Front,              !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F2_WC,                    !- Zone Name
    F2_WC_Space,              !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    37.4622697634516,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    22.9420112910935,         !- Vertex 2 Xcoordinate
    37.4623191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    14.0556112910935,         !- Vertex 3 Xcoordinate
    37.4623191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    14.0556112910935,         !- Vertex 4 Xcoordinate
    37.4622697634516,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_WC_Left,               !- Name
    Wall,                     !- Surface Type
    CX Ext Wall,              !- Construction Name
    F2_WC,                    !- Zone Name
    F2_WC_Space,              !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.0556112910935,         !- Vertex 1 Xcoordinate
    37.4622697634516,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    14.0556112910935,         !- Vertex 2 Xcoordinate
    37.4623191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    14.0556112910935,         !- Vertex 3 Xcoordinate
    29.0405191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    14.0556112910935,         !- Vertex 4 Xcoordinate
    29.0405191964741,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_WC_Right,              !- Name
    Wall,                     !- Surface Type
    CX Int Wall,              !- Construction Name
    F2_WC,                    !- Zone Name
    F2_WC_Space,              !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_OfficeN_Left,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    29.0405191964741,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    22.9420112910935,         !- Vertex 2 Xcoordinate
    29.0405191964741,         !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    22.9420112910935,         !- Vertex 3 Xcoordinate
    37.4623191964741,         !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    37.4622697634516,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2_WC_Top,                !- Name
    Roof,                     !- Surface Type
    CX Roof (tile),           !- Construction Name
    F2_WC,                    !- Zone Name
    F2_WC_Space,              !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    14.0556112910935,         !- Vertex 1 Xcoordinate
    37.4622697634516,         !- Vertex 1 Ycoordinate
    9.9,                      !- Vertex 1 Zcoordinate
    14.0556112910935,         !- Vertex 2 Xcoordinate
    29.0405191964741,         !- Vertex 2 Ycoordinate
    9.9,                      !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    29.0405191964741,         !- Vertex 3 Ycoordinate
    9.9,                      !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    37.4622697634516,         !- Vertex 4 Ycoordinate
    9.9;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F1_Dining_Front_Glz0,     !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F1_Dining_Front,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    36.4847989250945,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    4.69524353601439,         !- Vertex 1 Zcoordinate
    36.4847989250945,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    1.20475646398561,         !- Vertex 2 Zcoordinate
    26.4169656544684,         !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    1.20475646398561,         !- Vertex 3 Zcoordinate
    26.4169656544684,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    4.69524353601439;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F1_Kitchen_Front_Glz0,    !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F1_Kitchen_Front,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    49.5079781628646,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    4.09253008713119,         !- Vertex 1 Zcoordinate
    49.5079781628646,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    1.80746991286881,         !- Vertex 2 Zcoordinate
    44.1767367649608,         !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    1.80746991286881,         !- Vertex 3 Zcoordinate
    44.1767367649608,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    4.09253008713119;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F1_LobbySW_Back_Glz0,     !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F1_LobbySW_Back,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    15.6544458795411,         !- Vertex 1 Xcoordinate
    4.64648307143586,         !- Vertex 1 Ycoordinate
    5.03596500450032,         !- Vertex 1 Zcoordinate
    15.6544458795411,         !- Vertex 2 Xcoordinate
    4.64648307143586,         !- Vertex 2 Ycoordinate
    0.864034995499685,        !- Vertex 2 Zcoordinate
    21.6916618071246,         !- Vertex 3 Xcoordinate
    4.64648307143586,         !- Vertex 3 Ycoordinate
    0.864034995499685,        !- Vertex 3 Zcoordinate
    21.6916618071246,         !- Vertex 4 Xcoordinate
    4.64648307143586,         !- Vertex 4 Ycoordinate
    5.03596500450032;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F1_ShopN_Front_Glz0,      !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F1_ShopN_Front,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    67.4336938393007,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    4.56578154464024,         !- Vertex 1 Zcoordinate
    67.4336938393007,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    1.33421845535976,         !- Vertex 2 Zcoordinate
    57.7309438975026,         !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    1.33421845535976,         !- Vertex 3 Zcoordinate
    57.7309438975026,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    4.56578154464024;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F1_ShopS_Back_Glz0,       !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F1_ShopS_Back,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    33.0942487488401,         !- Vertex 1 Xcoordinate
    4.64648307143586,         !- Vertex 1 Ycoordinate
    4.92892016008731,         !- Vertex 1 Zcoordinate
    33.0942487488401,         !- Vertex 2 Xcoordinate
    4.64648307143586,         !- Vertex 2 Ycoordinate
    0.971079839912686,        !- Vertex 2 Zcoordinate
    74.4718343548999,         !- Vertex 3 Xcoordinate
    4.64648307143586,         !- Vertex 3 Ycoordinate
    0.971079839912686,        !- Vertex 3 Zcoordinate
    74.4718343548999,         !- Vertex 4 Xcoordinate
    4.64648307143586,         !- Vertex 4 Ycoordinate
    4.92892016008731;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F1_StairW_Front_Glz0,     !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F1_StairW_Front,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    21.0112575178317,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    4.56578154464024,         !- Vertex 1 Zcoordinate
    21.0112575178317,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    1.33421845535976,         !- Vertex 2 Zcoordinate
    16.334850168834,          !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    1.33421845535976,         !- Vertex 3 Zcoordinate
    16.334850168834,          !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    4.56578154464024;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F1_Store_Front_Glz0,      !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F1_Store_Front,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    80.1165110825756,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    3.88287190974967,         !- Vertex 1 Zcoordinate
    80.1165110825756,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    2.01712809025033,         !- Vertex 2 Zcoordinate
    75.9472390792762,         !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    2.01712809025033,         !- Vertex 3 Zcoordinate
    75.9472390792762,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    3.88287190974967;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F1_Supermarket_Back_Glz0,    !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F1_Supermarket_Back,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    2.37076757885042,         !- Vertex 1 Xcoordinate
    4.64647489926615,         !- Vertex 1 Ycoordinate
    4.92892016008731,         !- Vertex 1 Zcoordinate
    2.37076757885042,         !- Vertex 2 Xcoordinate
    4.64647489926615,         !- Vertex 2 Ycoordinate
    0.971079839912686,        !- Vertex 2 Zcoordinate
    12.0333299426007,         !- Vertex 3 Xcoordinate
    4.64647489926615,         !- Vertex 3 Ycoordinate
    0.971079839912686,        !- Vertex 3 Zcoordinate
    12.0333299424859,         !- Vertex 4 Xcoordinate
    4.6464415918681,          !- Vertex 4 Ycoordinate
    4.92892016008731;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F1_Supermarket_Front_Glz0,    !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F1_Supermarket_Front,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    11.1467733272271,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    4.56578154464024,         !- Vertex 1 Zcoordinate
    11.1467733272271,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    1.33421845535976,         !- Vertex 2 Zcoordinate
    3.25732419422405,         !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    1.33421845535976,         !- Vertex 3 Zcoordinate
    3.25732419422405,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    4.56578154464024;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F1_Supermarket_Left_Glz0,    !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F1_Supermarket_Left,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    26.9212351982387,         !- Vertex 1 Ycoordinate
    4.26928010672488,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    26.9212351982387,         !- Vertex 2 Ycoordinate
    1.63071989327512,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13.1546812928955,         !- Vertex 3 Ycoordinate
    1.63071989327512,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13.1546812928955,         !- Vertex 4 Ycoordinate
    4.26928010672488;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F1_WC_N_Front_Glz0,       !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F1_WC_N_Front,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    93.5302504240105,         !- Vertex 1 Xcoordinate
    35.4294334196984,         !- Vertex 1 Ycoordinate
    3.88287190974967,         !- Vertex 1 Zcoordinate
    93.5302504240105,         !- Vertex 2 Xcoordinate
    35.4294334196984,         !- Vertex 2 Ycoordinate
    2.01712809025033,         !- Vertex 2 Zcoordinate
    89.2507773985974,         !- Vertex 3 Xcoordinate
    35.4294334196984,         !- Vertex 3 Ycoordinate
    2.01712809025033,         !- Vertex 3 Zcoordinate
    89.2507773985974,         !- Vertex 4 Xcoordinate
    35.4294334196984,         !- Vertex 4 Ycoordinate
    3.88287190974967;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F1_WC_N_Right_Glz0,       !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F1_WC_N_Right,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    98.1569548840824,         !- Vertex 1 Xcoordinate
    20.3309780258504,         !- Vertex 1 Ycoordinate
    3.88287190974967,         !- Vertex 1 Zcoordinate
    98.1569548840824,         !- Vertex 2 Xcoordinate
    20.3309780258504,         !- Vertex 2 Ycoordinate
    2.01712809025033,         !- Vertex 2 Zcoordinate
    98.1569548840824,         !- Vertex 3 Xcoordinate
    27.5858786483318,         !- Vertex 3 Ycoordinate
    2.01712809025033,         !- Vertex 3 Zcoordinate
    98.1569548840824,         !- Vertex 4 Xcoordinate
    27.5858786483318,         !- Vertex 4 Ycoordinate
    3.88287190974967;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F1_WC_S_Back_Glz0,        !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F1_WC_S_Back,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    92.030771494778,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.88287190974967,         !- Vertex 1 Zcoordinate
    92.030771494778,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.01712809025033,         !- Vertex 2 Zcoordinate
    98.8816017028427,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.01712809025033,         !- Vertex 3 Zcoordinate
    98.8816017028427,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.88287190974967;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F1_WC_S_Front_0_Glz0,     !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F1_WC_S_Front_0,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    103.508321676002,         !- Vertex 1 Xcoordinate
    12.4874232544839,         !- Vertex 1 Ycoordinate
    3.88287190974967,         !- Vertex 1 Zcoordinate
    103.508321676002,         !- Vertex 2 Xcoordinate
    12.4874232544839,         !- Vertex 2 Ycoordinate
    2.01712809025033,         !- Vertex 2 Zcoordinate
    100.936978842189,         !- Vertex 3 Xcoordinate
    12.4874232544839,         !- Vertex 3 Ycoordinate
    2.01712809025033,         !- Vertex 3 Zcoordinate
    100.936978842189,         !- Vertex 4 Xcoordinate
    12.4874232544839,         !- Vertex 4 Ycoordinate
    3.88287190974967;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F1_WC_S_Left_0_Glz0,      !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F1_WC_S_Left_0,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    84.6240729385255,         !- Vertex 1 Xcoordinate
    3.05792615739862,         !- Vertex 1 Ycoordinate
    3.88287190974967,         !- Vertex 1 Zcoordinate
    84.6240729385255,         !- Vertex 2 Xcoordinate
    3.05792615739862,         !- Vertex 2 Ycoordinate
    2.01712809025033,         !- Vertex 2 Zcoordinate
    84.6240729385255,         !- Vertex 3 Xcoordinate
    1.58857384260138,         !- Vertex 3 Ycoordinate
    2.01712809025033,         !- Vertex 3 Zcoordinate
    84.6240729385255,         !- Vertex 4 Xcoordinate
    1.58857384260138,         !- Vertex 4 Ycoordinate
    3.88287190974967;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F1_WC_S_Right_Glz0,       !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F1_WC_S_Right,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    106.288300259095,         !- Vertex 1 Xcoordinate
    4.26927664770586,         !- Vertex 1 Ycoordinate
    3.88287190974967,         !- Vertex 1 Zcoordinate
    106.288300259095,         !- Vertex 2 Xcoordinate
    4.26927664770586,         !- Vertex 2 Ycoordinate
    2.01712809025033,         !- Vertex 2 Zcoordinate
    106.288300259095,         !- Vertex 3 Xcoordinate
    8.218146606778,           !- Vertex 3 Ycoordinate
    2.01712809025033,         !- Vertex 3 Zcoordinate
    106.288300259095,         !- Vertex 4 Xcoordinate
    8.218146606778,           !- Vertex 4 Ycoordinate
    3.88287190974967;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2_Dorm_Front_Glz0,       !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F2_Dorm_Front,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    62.3506919717011,         !- Vertex 1 Xcoordinate
    37.4622809421721,         !- Vertex 1 Ycoordinate
    8.99544511501033,         !- Vertex 1 Zcoordinate
    62.3506919717011,         !- Vertex 2 Xcoordinate
    37.4623080177536,         !- Vertex 2 Ycoordinate
    6.80455488498967,         !- Vertex 2 Zcoordinate
    40.3365839070313,         !- Vertex 3 Xcoordinate
    37.4623080177536,         !- Vertex 3 Ycoordinate
    6.80455488498967,         !- Vertex 3 Zcoordinate
    40.3365839070313,         !- Vertex 4 Xcoordinate
    37.4622809421721,         !- Vertex 4 Ycoordinate
    8.99544511501033;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2_Office_Back_Glz0,      !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F2_Office_Back,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    34.2774606377555,         !- Vertex 1 Xcoordinate
    10.4545869107307,         !- Vertex 1 Ycoordinate
    9.16491106406735,         !- Vertex 1 Zcoordinate
    34.2774606377555,         !- Vertex 2 Xcoordinate
    10.4545869107307,         !- Vertex 2 Ycoordinate
    6.63508893593265,         !- Vertex 2 Zcoordinate
    73.2886224659845,         !- Vertex 3 Xcoordinate
    10.4545869107307,         !- Vertex 3 Ycoordinate
    6.63508893593265,         !- Vertex 3 Zcoordinate
    73.2886224659845,         !- Vertex 4 Xcoordinate
    10.4545869107307,         !- Vertex 4 Ycoordinate
    9.16491106406735;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2_Office_Left_0_Glz0,    !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F2_Office_Left_0,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    22.9420101652145,         !- Vertex 1 Xcoordinate
    13.8790634848252,         !- Vertex 1 Ycoordinate
    8.67459666924148,         !- Vertex 1 Zcoordinate
    22.9420101652145,         !- Vertex 2 Xcoordinate
    13.8790634848252,         !- Vertex 2 Ycoordinate
    7.12540333075852,         !- Vertex 2 Zcoordinate
    22.9420101652145,         !- Vertex 3 Xcoordinate
    11.9670103366361,         !- Vertex 3 Ycoordinate
    7.12540333075852,         !- Vertex 3 Zcoordinate
    22.9420101652145,         !- Vertex 4 Xcoordinate
    11.9670103366361,         !- Vertex 4 Ycoordinate
    8.67459666924148;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2_Office_Right_Glz0,     !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F2_Office_Right,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    84.6240843429527,         !- Vertex 1 Xcoordinate
    16.1483928520169,         !- Vertex 1 Ycoordinate
    8.67459666924148,         !- Vertex 1 Zcoordinate
    84.6240987607873,         !- Vertex 2 Xcoordinate
    16.1483928520169,         !- Vertex 2 Ycoordinate
    7.12540333075852,         !- Vertex 2 Zcoordinate
    84.6240987607873,         !- Vertex 3 Xcoordinate
    23.3466809694445,         !- Vertex 3 Ycoordinate
    7.12540333075852,         !- Vertex 3 Zcoordinate
    84.6240843429527,         !- Vertex 4 Xcoordinate
    23.3466809694445,         !- Vertex 4 Ycoordinate
    8.67459666924148;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2_OfficeN_Front_Glz0,    !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F2_OfficeN_Front,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    29.3693834950269,         !- Vertex 1 Xcoordinate
    37.4622809421721,         !- Vertex 1 Ycoordinate
    8.99544511501033,         !- Vertex 1 Zcoordinate
    29.3693834950269,         !- Vertex 2 Xcoordinate
    37.4623080177536,         !- Vertex 2 Ycoordinate
    6.80455488498967,         !- Vertex 2 Zcoordinate
    24.8202253255937,         !- Vertex 3 Xcoordinate
    37.4623080177536,         !- Vertex 3 Ycoordinate
    6.80455488498967,         !- Vertex 3 Zcoordinate
    24.8202253255937,         !- Vertex 4 Xcoordinate
    37.4622809421721,         !- Vertex 4 Ycoordinate
    8.99544511501033;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2_OfficeW_Back_Glz0,     !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F2_OfficeW_Back,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    15.6886846642561,         !- Vertex 1 Xcoordinate
    15.3914751741313,         !- Vertex 1 Ycoordinate
    9.16491106406735,         !- Vertex 1 Zcoordinate
    15.6886846642561,         !- Vertex 2 Xcoordinate
    15.3914751741313,         !- Vertex 2 Ycoordinate
    6.63508893593265,         !- Vertex 2 Zcoordinate
    21.3089367920518,         !- Vertex 3 Xcoordinate
    15.3914751741313,         !- Vertex 3 Ycoordinate
    6.63508893593265,         !- Vertex 3 Zcoordinate
    21.3089367920518,         !- Vertex 4 Xcoordinate
    15.3914751741313,         !- Vertex 4 Ycoordinate
    9.16491106406735;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2_OfficeW_Left_Glz0,     !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F2_OfficeW_Left,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    14.0556112910935,         !- Vertex 1 Xcoordinate
    24.8590926587505,         !- Vertex 1 Ycoordinate
    8.67459666924148,         !- Vertex 1 Zcoordinate
    14.0556112910935,         !- Vertex 2 Xcoordinate
    24.8590926587505,         !- Vertex 2 Ycoordinate
    7.12540333075852,         !- Vertex 2 Zcoordinate
    14.0556112910935,         !- Vertex 3 Xcoordinate
    19.572857689512,          !- Vertex 3 Ycoordinate
    7.12540333075852,         !- Vertex 3 Zcoordinate
    14.0556112910935,         !- Vertex 4 Xcoordinate
    19.572857689512,          !- Vertex 4 Ycoordinate
    8.67459666924148;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2_ServiceE_Front_Glz0,    !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F2_ServiceE_Front,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    81.6425705510704,         !- Vertex 1 Xcoordinate
    37.4622809421721,         !- Vertex 1 Ycoordinate
    8.99544511501033,         !- Vertex 1 Zcoordinate
    81.6425705510704,         !- Vertex 2 Xcoordinate
    37.4623080177536,         !- Vertex 2 Ycoordinate
    6.80455488498967,         !- Vertex 2 Zcoordinate
    74.4211796107814,         !- Vertex 3 Xcoordinate
    37.4623080177536,         !- Vertex 3 Ycoordinate
    6.80455488498967,         !- Vertex 3 Zcoordinate
    74.4211796107814,         !- Vertex 4 Xcoordinate
    37.4622809421721,         !- Vertex 4 Ycoordinate
    8.99544511501033;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2_ServiceE_Right_Glz0,    !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F2_ServiceE_Right,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    84.6240742511778,         !- Vertex 1 Xcoordinate
    31.620529495372,          !- Vertex 1 Ycoordinate
    8.67459666924148,         !- Vertex 1 Zcoordinate
    84.624075910674,          !- Vertex 2 Xcoordinate
    31.620529495372,          !- Vertex 2 Ycoordinate
    7.12540333075852,         !- Vertex 2 Zcoordinate
    84.624075910674,          !- Vertex 3 Xcoordinate
    34.8822594645537,         !- Vertex 3 Ycoordinate
    7.12540333075852,         !- Vertex 3 Zcoordinate
    84.6240742511778,         !- Vertex 4 Xcoordinate
    34.8822594645537,         !- Vertex 4 Ycoordinate
    8.67459666924148;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2_WC_Front_Glz0,         !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F2_WC_Front,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    19.9038737601029,         !- Vertex 1 Xcoordinate
    37.4622866639157,         !- Vertex 1 Ycoordinate
    8.53245553203368,         !- Vertex 1 Zcoordinate
    19.9038737601029,         !- Vertex 2 Xcoordinate
    37.46230229601,           !- Vertex 2 Ycoordinate
    7.26754446796632,         !- Vertex 2 Zcoordinate
    17.0937476962051,         !- Vertex 3 Xcoordinate
    37.46230229601,           !- Vertex 3 Ycoordinate
    7.26754446796632,         !- Vertex 3 Zcoordinate
    17.0937476962051,         !- Vertex 4 Xcoordinate
    37.4622866639157,         !- Vertex 4 Ycoordinate
    8.53245553203368;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F2_WC_Left_Glz0,          !- Name
    Window,                   !- Surface Type
    CX Window,                !- Construction Name
    F2_WC_Left,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    14.0556112910935,         !- Vertex 1 Xcoordinate
    34.582990163836,          !- Vertex 1 Ycoordinate
    8.53245553203368,         !- Vertex 1 Zcoordinate
    14.0556112910935,         !- Vertex 2 Xcoordinate
    34.582990163836,          !- Vertex 2 Ycoordinate
    7.26754446796632,         !- Vertex 2 Zcoordinate
    14.0556112910935,         !- Vertex 3 Xcoordinate
    31.9197987960897,         !- Vertex 3 Ycoordinate
    7.26754446796632,         !- Vertex 3 Zcoordinate
    14.0556112910935,         !- Vertex 4 Xcoordinate
    31.9197987960897,         !- Vertex 4 Ycoordinate
    8.53245553203368;         !- Vertex 4 Zcoordinate

People,
    dining_people,            !- Name
    CX_dining,                !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.45,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Seated Adult Activity,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

People,
    kitchen_people,           !- Name
    CX_kitchen,               !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.1,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Seated Adult Activity,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

People,
    lobby_people,             !- Name
    CX_lobby,                 !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.62,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Seated Adult Activity,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

People,
    shop_people,              !- Name
    CX_shop,                  !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.66,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Seated Adult Activity,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

People,
    store_people,             !- Name
    CX_store,                 !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.02,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Seated Adult Activity,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

People,
    toilet_people,            !- Name
    CX_toilet,                !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.2,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Seated Adult Activity,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

People,
    dorm_people,              !- Name
    CX_dorm,                  !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.07,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Seated Adult Activity,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

People,
    office_people,            !- Name
    CX_office,                !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.12,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Seated Adult Activity,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

Lights,
    dining_light,             !- Name
    CX_dining,                !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    kitchen_light,            !- Name
    CX_kitchen,               !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    lobby_light,              !- Name
    CX_lobby,                 !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    shop_light,               !- Name
    CX_shop,                  !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    store_light,              !- Name
    CX_store,                 !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    toilet_light,             !- Name
    CX_toilet,                !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    dorm_light,               !- Name
    CX_dorm,                  !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    office_light,             !- Name
    CX_office,                !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

ElectricEquipment,
    dining_equip,             !- Name
    CX_dining,                !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    13,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Electric Equipment;       !- EndUse Subcategory

ElectricEquipment,
    lobby_equip,              !- Name
    CX_lobby,                 !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Electric Equipment;       !- EndUse Subcategory

ElectricEquipment,
    shop_equip,               !- Name
    CX_shop,                  !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    13,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Electric Equipment;       !- EndUse Subcategory

ElectricEquipment,
