    store_equip,              !- Name
    CX_store,                 !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    30,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Electric Equipment;       !- EndUse Subcategory

ElectricEquipment,
    dorm_equip,               !- Name
    CX_dorm,                  !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    20,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Electric Equipment;       !- EndUse Subcategory

ElectricEquipment,
    office_equip,             !- Name
    CX_office,                !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    15,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Electric Equipment;       !- EndUse Subcategory

OtherEquipment,
    F1_Kitchen_KitchenAppliances..F1_Kitchen,    !- Name
    Electricity,              !- Fuel Type
    F1_Kitchen_Space,         !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    49568.8,                  !- Design Level
    ,                         !- Power per Floor Area
    ,                         !- Power per Person
    0.1,                      !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    KitchenAppliances;        !- EndUse Subcategory

OtherEquipment,
    F1_Kitchen_KitchenHood..F1_Kitchen,    !- Name
    Electricity,              !- Fuel Type
    F1_Kitchen_Space,         !- Zone or ZoneList or Space or SpaceList Name
    op_level,                 !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2726.3,                   !- Design Level
    ,                         !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    KitchenHood;              !- EndUse Subcategory

OtherEquipment,
    F1_WC_N_ToiletExhaust..F1_WC_N,    !- Name
    Electricity,              !- Fuel Type
    F1_WC_N_Space,            !- Zone or ZoneList or Space or SpaceList Name
    exhaust_on,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    3663.6,                   !- Design Level
    ,                         !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    ToiletExhaust;            !- EndUse Subcategory

OtherEquipment,
    F1_WC_S_ToiletExhaust..F1_WC_S,    !- Name
    Electricity,              !- Fuel Type
    F1_WC_S_Space,            !- Zone or ZoneList or Space or SpaceList Name
    exhaust_on,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    3192.3,                   !- Design Level
    ,                         !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    ToiletExhaust;            !- EndUse Subcategory

OtherEquipment,
    F2_WC_ToiletExhaust..F2_WC,    !- Name
    Electricity,              !- Fuel Type
    F2_WC_Space,              !- Zone or ZoneList or Space or SpaceList Name
    exhaust_on,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    598.7,                    !- Design Level
    ,                         !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    ToiletExhaust;            !- EndUse Subcategory

OtherEquipment,
    EQ_F1_Dining,             !- Name
    Electricity,              !- Fuel Type
    F1_Dining,                !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    79.244,                   !- Power per Floor Area
    ,                         !- Power per Person
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_DiningE,            !- Name
    Electricity,              !- Fuel Type
    F1_DiningE,               !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    79.244,                   !- Power per Floor Area
    ,                         !- Power per Person
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_Kitchen,            !- Name
    Electricity,              !- Fuel Type
    F1_Kitchen,               !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    79.244,                   !- Power per Floor Area
    ,                         !- Power per Person
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_Lobby,              !- Name
    Electricity,              !- Fuel Type
    F1_Lobby,                 !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    79.244,                   !- Power per Floor Area
    ,                         !- Power per Person
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_LobbySW,            !- Name
    Electricity,              !- Fuel Type
    F1_LobbySW,               !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    79.244,                   !- Power per Floor Area
    ,                         !- Power per Person
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_ShopN,              !- Name
    Electricity,              !- Fuel Type
    F1_ShopN,                 !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    79.244,                   !- Power per Floor Area
    ,                         !- Power per Person
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_ShopS,              !- Name
    Electricity,              !- Fuel Type
    F1_ShopS,                 !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    79.244,                   !- Power per Floor Area
    ,                         !- Power per Person
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_StairW,             !- Name
    Electricity,              !- Fuel Type
    F1_StairW,                !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    79.244,                   !- Power per Floor Area
    ,                         !- Power per Person
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_Store,              !- Name
    Electricity,              !- Fuel Type
    F1_Store,                 !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    79.244,                   !- Power per Floor Area
    ,                         !- Power per Person
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_Supermarket,        !- Name
    Electricity,              !- Fuel Type
    F1_Supermarket,           !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    79.244,                   !- Power per Floor Area
    ,                         !- Power per Person
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_WC_N,               !- Name
    Electricity,              !- Fuel Type
    F1_WC_N,                  !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    79.244,                   !- Power per Floor Area
    ,                         !- Power per Person
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F1_WC_S,               !- Name
    Electricity,              !- Fuel Type
    F1_WC_S,                  !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    79.244,                   !- Power per Floor Area
    ,                         !- Power per Person
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F2_Dorm,               !- Name
    Electricity,              !- Fuel Type
    F2_Dorm,                  !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    79.244,                   !- Power per Floor Area
    ,                         !- Power per Person
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F2_Office,             !- Name
    Electricity,              !- Fuel Type
    F2_Office,                !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    79.244,                   !- Power per Floor Area
    ,                         !- Power per Person
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F2_OfficeN,            !- Name
    Electricity,              !- Fuel Type
    F2_OfficeN,               !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    79.244,                   !- Power per Floor Area
    ,                         !- Power per Person
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F2_OfficeW,            !- Name
    Electricity,              !- Fuel Type
    F2_OfficeW,               !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    79.244,                   !- Power per Floor Area
    ,                         !- Power per Person
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F2_ServiceE,           !- Name
    Electricity,              !- Fuel Type
    F2_ServiceE,              !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    79.244,                   !- Power per Floor Area
    ,                         !- Power per Person
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

OtherEquipment,
    EQ_F2_WC,                 !- Name
    Electricity,              !- Fuel Type
    F2_WC,                    !- Zone or ZoneList or Space or SpaceList Name
    eq_bus,                   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    79.244,                   !- Power per Floor Area
    ,                         !- Power per Person
    0.2,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3;                      !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
    {605efd1e-0068-4bd3-826f-200bc0a492a5},    !- Name
    CX_dining,                !- Zone or ZoneList or Space or SpaceList Name
    infil_on,                 !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0003,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ,                         !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZoneInfiltration:DesignFlowRate,
    infiltration,             !- Name
    CX_kitchen,               !- Zone or ZoneList or Space or SpaceList Name
    infil_on,                 !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0003,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ,                         !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZoneInfiltration:DesignFlowRate,
    {55732d5a-0407-4bcd-885e-d452ee9482d2},    !- Name
    CX_lobby,                 !- Zone or ZoneList or Space or SpaceList Name
    infil_on,                 !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0003,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ,                         !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZoneInfiltration:DesignFlowRate,
    {356c071e-0ee2-431a-8c9d-365fd3690123},    !- Name
    CX_shop,                  !- Zone or ZoneList or Space or SpaceList Name
    infil_on,                 !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0003,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ,                         !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZoneInfiltration:DesignFlowRate,
    {892c3914-5f92-4930-a306-7df7f22388ef},    !- Name
    CX_store,                 !- Zone or ZoneList or Space or SpaceList Name
    infil_on,                 !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0003,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ,                         !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZoneInfiltration:DesignFlowRate,
    {2b89c507-0a74-437f-91f1-7fc1dc4326a5},    !- Name
    CX_toilet,                !- Zone or ZoneList or Space or SpaceList Name
    infil_on,                 !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0003,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ,                         !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZoneInfiltration:DesignFlowRate,
    {d58f72b6-2ceb-438d-8db7-490d83e4db6e},    !- Name
    CX_dorm,                  !- Zone or ZoneList or Space or SpaceList Name
    infil_on,                 !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0003,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ,                         !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZoneInfiltration:DesignFlowRate,
    {28427bd9-a9fd-4031-abed-274f23475412},    !- Name
    CX_office,                !- Zone or ZoneList or Space or SpaceList Name
    infil_on,                 !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0003,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ,                         !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZoneVentilation:DesignFlowRate,
    F1_Supermarket fresh air,    !- Name
    F1_Supermarket,           !- Zone or ZoneList or Space or SpaceList Name
    traffic,                  !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.008333,                 !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F1_StairW fresh air,      !- Name
    F1_StairW,                !- Zone or ZoneList or Space or SpaceList Name
    traffic,                  !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.008333,                 !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F1_Dining fresh air,      !- Name
    F1_Dining,                !- Zone or ZoneList or Space or SpaceList Name
    dining_occ,               !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.008333,                 !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F1_DiningE fresh air,     !- Name
    F1_DiningE,               !- Zone or ZoneList or Space or SpaceList Name
    dining_occ,               !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.008333,                 !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F1_ShopN fresh air,       !- Name
    F1_ShopN,                 !- Zone or ZoneList or Space or SpaceList Name
    traffic,                  !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.008333,                 !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F1_Lobby fresh air,       !- Name
    F1_Lobby,                 !- Zone or ZoneList or Space or SpaceList Name
    traffic,                  !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.008333,                 !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F1_LobbySW fresh air,     !- Name
    F1_LobbySW,               !- Zone or ZoneList or Space or SpaceList Name
    traffic,                  !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.008333,                 !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F1_ShopS fresh air,       !- Name
    F1_ShopS,                 !- Zone or ZoneList or Space or SpaceList Name
    traffic,                  !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.008333,                 !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F2_OfficeN fresh air,     !- Name
    F2_OfficeN,               !- Zone or ZoneList or Space or SpaceList Name
    office_occ,               !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.008333,                 !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F2_Dorm fresh air,        !- Name
    F2_Dorm,                  !- Zone or ZoneList or Space or SpaceList Name
    dorm_occ,                 !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.008333,                 !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F2_ServiceE fresh air,    !- Name
    F2_ServiceE,              !- Zone or ZoneList or Space or SpaceList Name
    office_occ,               !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.008333,                 !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F2_OfficeW fresh air,     !- Name
    F2_OfficeW,               !- Zone or ZoneList or Space or SpaceList Name
    office_occ,               !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.008333,                 !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    F2_Office fresh air,      !- Name
    F2_Office,                !- Zone or ZoneList or Space or SpaceList Name
    office_occ,               !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.008333,                 !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Balanced,                 !- Ventilation Type
    300,                      !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

Exterior:Lights,
    CX outdoor 0,             !- Name
    CX_site_dusk_to_dawn,     !- Schedule Name
    3600,                     !- Design Level
    AstronomicalClock,        !- Control Option
    OutdoorLighting;          !- EndUse Subcategory

Exterior:Lights,
    CX outdoor 1,             !- Name
    CX_site_dusk_to_dawn,     !- Schedule Name
    3600,                     !- Design Level
    AstronomicalClock,        !- Control Option
    OutdoorLighting;          !- EndUse Subcategory

Exterior:Lights,
    CX outdoor 2,             !- Name
    CX_site_dusk_to_dawn,     !- Schedule Name
    6000,                     !- Design Level
    AstronomicalClock,        !- Control Option
    OutdoorLighting;          !- EndUse Subcategory

Exterior:Lights,
    CX outdoor 3,             !- Name
    CX_site_evening,          !- Schedule Name
    5000,                     !- Design Level
    AstronomicalClock,        !- Control Option
    OutdoorLighting;          !- EndUse Subcategory

Exterior:Lights,
    CX outdoor 4,             !- Name
    CX_site_dusk_to_dawn,     !- Schedule Name
    3000,                     !- Design Level
    AstronomicalClock,        !- Control Option
    OutdoorLighting;          !- EndUse Subcategory

Exterior:FuelEquipment,
    CX ancillary 5,           !- Name
    Electricity,              !- Fuel Use Type
    CX_anc5_afternoon,        !- Schedule Name
    12000,                    !- Design Level
    Ancillary;                !- EndUse Subcategory

Exterior:FuelEquipment,
    CX ancillary 6,           !- Name
    Electricity,              !- Fuel Use Type
    CX_site_day_heavy,        !- Schedule Name
    3000,                     !- Design Level
    Ancillary;                !- EndUse Subcategory

Exterior:FuelEquipment,
    CX ancillary 7,           !- Name
    Electricity,              !- Fuel Use Type
    CX_site_daytime,          !- Schedule Name
    3000,                     !- Design Level
    Ancillary;                !- EndUse Subcategory

Exterior:FuelEquipment,
    CX dhw 8,                 !- Name
    Electricity,              !- Fuel Use Type
    CX_site_dhw_valley,       !- Schedule Name
    39000,                    !- Design Level
    DHWHeater;                !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    dining_vent,              !- Name
    Sum,                      !- Outdoor Air Method
    8.333333e-03,             !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    lobby_vent,               !- Name
    Sum,                      !- Outdoor Air Method
    8.333333e-03,             !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    shop_vent,                !- Name
    Sum,                      !- Outdoor Air Method
    8.333333e-03,             !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    dorm_vent,                !- Name
    Sum,                      !- Outdoor Air Method
    8.333333e-03,             !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    office_vent,              !- Name
    Sum,                      !- Outdoor Air Method
    8.333333e-03,             !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

Sizing:Zone,
    F1_Dining,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    dining_vent,              !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio

Sizing:Zone,
    F1_DiningE,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    dining_vent,              !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio

Sizing:Zone,
    F1_Lobby,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    lobby_vent,               !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio

Sizing:Zone,
    F1_LobbySW,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    lobby_vent,               !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio

Sizing:Zone,
    F1_ShopN,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    shop_vent,                !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio

Sizing:Zone,
    F1_ShopS,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    shop_vent,                !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio

Sizing:Zone,
    F1_StairW,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    lobby_vent,               !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio

Sizing:Zone,
    F1_Supermarket,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    shop_vent,                !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio

Sizing:Zone,
    F2_Dorm,                  !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    dorm_vent,                !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio

Sizing:Zone,
    F2_Office,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    office_vent,              !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio

Sizing:Zone,
    F2_OfficeN,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    office_vent,              !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio

Sizing:Zone,
    F2_OfficeW,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    office_vent,              !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio

Sizing:Zone,
    F2_ServiceE,              !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    office_vent,              !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,               !- Type of Space Sum to Use
    None,                     !- Heating Coil Sizing Method
    1;                        !- Maximum Heating Capacity To Cooling Load Sizing Ratio

ZoneControl:Thermostat,
    F1_Dining Thermostat,     !- Name
    F1_Dining,                !- Zone or ZoneList Name
    F1_Dining Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    dining_setpoint..F1_Dining,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    F1_DiningE Thermostat,    !- Name
    F1_DiningE,               !- Zone or ZoneList Name
    F1_DiningE Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    dining_setpoint..F1_DiningE,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    F1_Lobby Thermostat,      !- Name
    F1_Lobby,                 !- Zone or ZoneList Name
    F1_Lobby Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    lobby_setpoint..F1_Lobby,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    F1_LobbySW Thermostat,    !- Name
    F1_LobbySW,               !- Zone or ZoneList Name
    F1_LobbySW Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    lobby_setpoint..F1_LobbySW,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    F1_ShopN Thermostat,      !- Name
    F1_ShopN,                 !- Zone or ZoneList Name
    F1_ShopN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    shop_setpoint..F1_ShopN,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    F1_ShopS Thermostat,      !- Name
    F1_ShopS,                 !- Zone or ZoneList Name
    F1_ShopS Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    shop_setpoint..F1_ShopS,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    F1_StairW Thermostat,     !- Name
    F1_StairW,                !- Zone or ZoneList Name
    F1_StairW Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    lobby_setpoint..F1_StairW,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    F1_Supermarket Thermostat,    !- Name
    F1_Supermarket,           !- Zone or ZoneList Name
    F1_Supermarket Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    shop_setpoint..F1_Supermarket,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    F2_Dorm Thermostat,       !- Name
    F2_Dorm,                  !- Zone or ZoneList Name
    F2_Dorm Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    dorm_setpoint..F2_Dorm,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    F2_Office Thermostat,     !- Name
    F2_Office,                !- Zone or ZoneList Name
    F2_Office Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office_setpoint..F2_Office,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    F2_OfficeN Thermostat,    !- Name
    F2_OfficeN,               !- Zone or ZoneList Name
    F2_OfficeN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office_setpoint..F2_OfficeN,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    F2_OfficeW Thermostat,    !- Name
    F2_OfficeW,               !- Zone or ZoneList Name
    F2_OfficeW Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office_setpoint..F2_OfficeW,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    F2_ServiceE Thermostat,    !- Name
    F2_ServiceE,              !- Zone or ZoneList Name
    F2_ServiceE Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office_setpoint..F2_ServiceE,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ThermostatSetpoint:DualSetpoint,
    dining_setpoint..F1_Dining,    !- Name
    dining_heat,              !- Heating Setpoint Temperature Schedule Name
    dining_cool;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    dining_setpoint..F1_DiningE,    !- Name
    dining_heat,              !- Heating Setpoint Temperature Schedule Name
    dining_cool;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    lobby_setpoint..F1_Lobby,    !- Name
    lobby_heat,               !- Heating Setpoint Temperature Schedule Name
    lobby_cool;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    lobby_setpoint..F1_LobbySW,    !- Name
    lobby_heat,               !- Heating Setpoint Temperature Schedule Name
    lobby_cool;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    shop_setpoint..F1_ShopN,    !- Name
    shop_heat,                !- Heating Setpoint Temperature Schedule Name
    shop_cool;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    shop_setpoint..F1_ShopS,    !- Name
    shop_heat,                !- Heating Setpoint Temperature Schedule Name
    shop_cool;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    lobby_setpoint..F1_StairW,    !- Name
    lobby_heat,               !- Heating Setpoint Temperature Schedule Name
    lobby_cool;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    shop_setpoint..F1_Supermarket,    !- Name
    shop_heat,                !- Heating Setpoint Temperature Schedule Name
    shop_cool;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    dorm_setpoint..F2_Dorm,    !- Name
    dorm_heat,                !- Heating Setpoint Temperature Schedule Name
    dorm_cool;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    office_setpoint..F2_Office,    !- Name
    office_heat,              !- Heating Setpoint Temperature Schedule Name
    office_cool;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    office_setpoint..F2_OfficeN,    !- Name
    office_heat,              !- Heating Setpoint Temperature Schedule Name
    office_cool;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    office_setpoint..F2_OfficeW,    !- Name
    office_heat,              !- Heating Setpoint Temperature Schedule Name
    office_cool;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    office_setpoint..F2_ServiceE,    !- Name
    office_heat,              !- Heating Setpoint Temperature Schedule Name
    office_cool;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
    F1_Dining PTHP,           !- Name
    ac_dining,                !- Availability Schedule Name
    F1_Dining PTHP Inlet Air Node,    !- Air Inlet Node Name
    F1_Dining PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F1_Dining PTHP OA Mixer,    !- Outdoor Air Mixer Name
    2.1255,                   !- Cooling Supply Air Flow Rate
    2.1255,                   !- Heating Supply Air Flow Rate
    2.1255,                   !- No Load Supply Air Flow Rate
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Fan:OnOff,                !- Supply Air Fan Object Type
    F1_Dining PTHP Fan,       !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    F1_Dining PTHP Htg Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    F1_Dining PTHP Clg Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F1_Dining PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode
    ,                         !- Maximum Supply Air Temperature in Heating Mode
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F1_DiningE PTHP,          !- Name
    ac_dining,                !- Availability Schedule Name
    F1_DiningE PTHP Inlet Air Node,    !- Air Inlet Node Name
    F1_DiningE PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F1_DiningE PTHP OA Mixer,    !- Outdoor Air Mixer Name
    0.723355,                 !- Cooling Supply Air Flow Rate
    0.723355,                 !- Heating Supply Air Flow Rate
    0.723355,                 !- No Load Supply Air Flow Rate
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Fan:OnOff,                !- Supply Air Fan Object Type
    F1_DiningE PTHP Fan,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    F1_DiningE PTHP Htg Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    F1_DiningE PTHP Clg Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F1_DiningE PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode
    ,                         !- Maximum Supply Air Temperature in Heating Mode
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F1_Lobby PTHP,            !- Name
    ac_comm,                  !- Availability Schedule Name
    F1_Lobby PTHP Inlet Air Node,    !- Air Inlet Node Name
    F1_Lobby PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F1_Lobby PTHP OA Mixer,    !- Outdoor Air Mixer Name
    3.6876,                   !- Cooling Supply Air Flow Rate
    3.6876,                   !- Heating Supply Air Flow Rate
    3.6876,                   !- No Load Supply Air Flow Rate
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Fan:OnOff,                !- Supply Air Fan Object Type
    F1_Lobby PTHP Fan,        !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    F1_Lobby PTHP Htg Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    F1_Lobby PTHP Clg Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F1_Lobby PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode
    ,                         !- Maximum Supply Air Temperature in Heating Mode
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F1_LobbySW PTHP,          !- Name
    ac_comm,                  !- Availability Schedule Name
    F1_LobbySW PTHP Inlet Air Node,    !- Air Inlet Node Name
    F1_LobbySW PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F1_LobbySW PTHP OA Mixer,    !- Outdoor Air Mixer Name
    0.355707,                 !- Cooling Supply Air Flow Rate
    0.355707,                 !- Heating Supply Air Flow Rate
    0.355707,                 !- No Load Supply Air Flow Rate
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Fan:OnOff,                !- Supply Air Fan Object Type
    F1_LobbySW PTHP Fan,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    F1_LobbySW PTHP Htg Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    F1_LobbySW PTHP Clg Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F1_LobbySW PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode
    ,                         !- Maximum Supply Air Temperature in Heating Mode
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F1_ShopN PTHP,            !- Name
    ac_shop_n,                !- Availability Schedule Name
    F1_ShopN PTHP Inlet Air Node,    !- Air Inlet Node Name
    F1_ShopN PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F1_ShopN PTHP OA Mixer,    !- Outdoor Air Mixer Name
    1.91471,                  !- Cooling Supply Air Flow Rate
    1.91471,                  !- Heating Supply Air Flow Rate
    1.91471,                  !- No Load Supply Air Flow Rate
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Fan:OnOff,                !- Supply Air Fan Object Type
    F1_ShopN PTHP Fan,        !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    F1_ShopN PTHP Htg Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    F1_ShopN PTHP Clg Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F1_ShopN PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode
    ,                         !- Maximum Supply Air Temperature in Heating Mode
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F1_ShopS PTHP,            !- Name
    ac_comm,                  !- Availability Schedule Name
    F1_ShopS PTHP Inlet Air Node,    !- Air Inlet Node Name
    F1_ShopS PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F1_ShopS PTHP OA Mixer,    !- Outdoor Air Mixer Name
    3.04645,                  !- Cooling Supply Air Flow Rate
    3.04645,                  !- Heating Supply Air Flow Rate
    3.04645,                  !- No Load Supply Air Flow Rate
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Fan:OnOff,                !- Supply Air Fan Object Type
    F1_ShopS PTHP Fan,        !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    F1_ShopS PTHP Htg Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    F1_ShopS PTHP Clg Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F1_ShopS PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode
    ,                         !- Maximum Supply Air Temperature in Heating Mode
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F1_StairW PTHP,           !- Name
    ac_comm,                  !- Availability Schedule Name
    F1_StairW PTHP Inlet Air Node,    !- Air Inlet Node Name
    F1_StairW PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F1_StairW PTHP OA Mixer,    !- Outdoor Air Mixer Name
    0.756411,                 !- Cooling Supply Air Flow Rate
    0.756411,                 !- Heating Supply Air Flow Rate
    0.756411,                 !- No Load Supply Air Flow Rate
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Fan:OnOff,                !- Supply Air Fan Object Type
    F1_StairW PTHP Fan,       !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    F1_StairW PTHP Htg Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    F1_StairW PTHP Clg Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F1_StairW PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode
    ,                         !- Maximum Supply Air Temperature in Heating Mode
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F1_Supermarket PTHP,      !- Name
    ac_comm,                  !- Availability Schedule Name
    F1_Supermarket PTHP Inlet Air Node,    !- Air Inlet Node Name
    F1_Supermarket PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F1_Supermarket PTHP OA Mixer,    !- Outdoor Air Mixer Name
    3.60476,                  !- Cooling Supply Air Flow Rate
    3.60476,                  !- Heating Supply Air Flow Rate
    3.60476,                  !- No Load Supply Air Flow Rate
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Fan:OnOff,                !- Supply Air Fan Object Type
    F1_Supermarket PTHP Fan,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    F1_Supermarket PTHP Htg Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    F1_Supermarket PTHP Clg Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F1_Supermarket PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode
    ,                         !- Maximum Supply Air Temperature in Heating Mode
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F2_Dorm PTHP,             !- Name
    ac_dorm,                  !- Availability Schedule Name
    F2_Dorm PTHP Inlet Air Node,    !- Air Inlet Node Name
    F2_Dorm PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F2_Dorm PTHP OA Mixer,    !- Outdoor Air Mixer Name
    2.15966,                  !- Cooling Supply Air Flow Rate
    2.15966,                  !- Heating Supply Air Flow Rate
    2.15966,                  !- No Load Supply Air Flow Rate
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Fan:OnOff,                !- Supply Air Fan Object Type
    F2_Dorm PTHP Fan,         !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    F2_Dorm PTHP Htg Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    F2_Dorm PTHP Clg Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F2_Dorm PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode
    ,                         !- Maximum Supply Air Temperature in Heating Mode
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F2_Office PTHP,           !- Name
    ac_office,                !- Availability Schedule Name
    F2_Office PTHP Inlet Air Node,    !- Air Inlet Node Name
    F2_Office PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F2_Office PTHP OA Mixer,    !- Outdoor Air Mixer Name
    6.52262,                  !- Cooling Supply Air Flow Rate
    6.52262,                  !- Heating Supply Air Flow Rate
    6.52262,                  !- No Load Supply Air Flow Rate
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Fan:OnOff,                !- Supply Air Fan Object Type
    F2_Office PTHP Fan,       !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    F2_Office PTHP Htg Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    F2_Office PTHP Clg Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F2_Office PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode
    ,                         !- Maximum Supply Air Temperature in Heating Mode
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F2_OfficeN PTHP,          !- Name
    ac_office,                !- Availability Schedule Name
    F2_OfficeN PTHP Inlet Air Node,    !- Air Inlet Node Name
    F2_OfficeN PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F2_OfficeN PTHP OA Mixer,    !- Outdoor Air Mixer Name
    0.509373,                 !- Cooling Supply Air Flow Rate
    0.509373,                 !- Heating Supply Air Flow Rate
    0.509373,                 !- No Load Supply Air Flow Rate
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Fan:OnOff,                !- Supply Air Fan Object Type
    F2_OfficeN PTHP Fan,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    F2_OfficeN PTHP Htg Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    F2_OfficeN PTHP Clg Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F2_OfficeN PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode
    ,                         !- Maximum Supply Air Temperature in Heating Mode
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F2_OfficeW PTHP,          !- Name
    ac_office,                !- Availability Schedule Name
    F2_OfficeW PTHP Inlet Air Node,    !- Air Inlet Node Name
    F2_OfficeW PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F2_OfficeW PTHP OA Mixer,    !- Outdoor Air Mixer Name
    0.824958,                 !- Cooling Supply Air Flow Rate
    0.824958,                 !- Heating Supply Air Flow Rate
    0.824958,                 !- No Load Supply Air Flow Rate
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Fan:OnOff,                !- Supply Air Fan Object Type
    F2_OfficeW PTHP Fan,      !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    F2_OfficeW PTHP Htg Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    F2_OfficeW PTHP Clg Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F2_OfficeW PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode
    ,                         !- Maximum Supply Air Temperature in Heating Mode
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:PackagedTerminalHeatPump,
    F2_ServiceE PTHP,         !- Name
    ac_office,                !- Availability Schedule Name
    F2_ServiceE PTHP Inlet Air Node,    !- Air Inlet Node Name
    F2_ServiceE PTHP Outlet Air Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    F2_ServiceE PTHP OA Mixer,    !- Outdoor Air Mixer Name
    0.884965,                 !- Cooling Supply Air Flow Rate
    0.884965,                 !- Heating Supply Air Flow Rate
    0.884965,                 !- No Load Supply Air Flow Rate
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Fan:OnOff,                !- Supply Air Fan Object Type
    F2_ServiceE PTHP Fan,     !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    F2_ServiceE PTHP Htg Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence Tolerance
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    F2_ServiceE PTHP Clg Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    F2_ServiceE PTHP Supplemental Htg Coil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    DrawThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Capacity Control Method
    ,                         !- Minimum Supply Air Temperature in Cooling Mode
    ,                         !- Maximum Supply Air Temperature in Heating Mode
    1;                        !- DX Heating Coil Sizing Ratio

ZoneHVAC:EquipmentList,
    F1_Dining Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F1_Dining PTHP,           !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F1_DiningE Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F1_DiningE PTHP,          !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F1_Lobby Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F1_Lobby PTHP,            !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F1_LobbySW Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F1_LobbySW PTHP,          !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F1_ShopN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F1_ShopN PTHP,            !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F1_ShopS Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F1_ShopS PTHP,            !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F1_StairW Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F1_StairW PTHP,           !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F1_Supermarket Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F1_Supermarket PTHP,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F2_Dorm Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F2_Dorm PTHP,             !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F2_Office Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F2_Office PTHP,           !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F2_OfficeN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F2_OfficeN PTHP,          !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F2_OfficeW Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F2_OfficeW PTHP,          !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F2_ServiceE Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,    !- Zone Equipment 1 Object Type
    F2_ServiceE PTHP,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    F1_Dining,                !- Zone Name
    F1_Dining Equipment List,    !- Zone Conditioning Equipment List Name
    F1_Dining Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F1_Dining Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F1_Dining Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F1_DiningE,               !- Zone Name
    F1_DiningE Equipment List,    !- Zone Conditioning Equipment List Name
    F1_DiningE Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F1_DiningE Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F1_DiningE Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F1_Lobby,                 !- Zone Name
    F1_Lobby Equipment List,    !- Zone Conditioning Equipment List Name
    F1_Lobby Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F1_Lobby Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F1_Lobby Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F1_LobbySW,               !- Zone Name
    F1_LobbySW Equipment List,    !- Zone Conditioning Equipment List Name
    F1_LobbySW Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F1_LobbySW Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F1_LobbySW Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F1_ShopN,                 !- Zone Name
    F1_ShopN Equipment List,    !- Zone Conditioning Equipment List Name
    F1_ShopN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F1_ShopN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F1_ShopN Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F1_ShopS,                 !- Zone Name
    F1_ShopS Equipment List,    !- Zone Conditioning Equipment List Name
    F1_ShopS Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F1_ShopS Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F1_ShopS Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F1_StairW,                !- Zone Name
    F1_StairW Equipment List,    !- Zone Conditioning Equipment List Name
    F1_StairW Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F1_StairW Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F1_StairW Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F1_Supermarket,           !- Zone Name
    F1_Supermarket Equipment List,    !- Zone Conditioning Equipment List Name
    F1_Supermarket Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F1_Supermarket Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F1_Supermarket Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F2_Dorm,                  !- Zone Name
    F2_Dorm Equipment List,    !- Zone Conditioning Equipment List Name
    F2_Dorm Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F2_Dorm Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F2_Dorm Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F2_Office,                !- Zone Name
    F2_Office Equipment List,    !- Zone Conditioning Equipment List Name
    F2_Office Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F2_Office Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F2_Office Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F2_OfficeN,               !- Zone Name
    F2_OfficeN Equipment List,    !- Zone Conditioning Equipment List Name
    F2_OfficeN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F2_OfficeN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F2_OfficeN Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F2_OfficeW,               !- Zone Name
    F2_OfficeW Equipment List,    !- Zone Conditioning Equipment List Name
    F2_OfficeW Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F2_OfficeW Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F2_OfficeW Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    F2_ServiceE,              !- Zone Name
    F2_ServiceE Equipment List,    !- Zone Conditioning Equipment List Name
    F2_ServiceE Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    F2_ServiceE Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    F2_ServiceE Zone Air Node;    !- Zone Air Node Name

Fan:OnOff,
    F1_Dining PTHP Fan,       !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise
    2.1255,                   !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F1_Dining PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F1_Dining PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 2,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 2,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F1_DiningE PTHP Fan,      !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise
    0.723355,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F1_DiningE PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F1_DiningE PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 3,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 3,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F1_Lobby PTHP Fan,        !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise
    3.6876,                   !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F1_Lobby PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F1_Lobby PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 5,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 5,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F1_LobbySW PTHP Fan,      !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise
    0.355707,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F1_LobbySW PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F1_LobbySW PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 6,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F1_ShopN PTHP Fan,        !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise
    1.91471,                  !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F1_ShopN PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F1_ShopN PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 4,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 4,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F1_ShopS PTHP Fan,        !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise
    3.04645,                  !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F1_ShopS PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F1_ShopS PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 7,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 7,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F1_StairW PTHP Fan,       !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise
    0.756411,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F1_StairW PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F1_StairW PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 1,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F1_Supermarket PTHP Fan,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise
    3.60476,                  !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F1_Supermarket PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F1_Supermarket PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F2_Dorm PTHP Fan,         !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise
    2.15966,                  !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F2_Dorm PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F2_Dorm PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 9,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 9,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F2_Office PTHP Fan,       !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise
    6.52262,                  !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F2_Office PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F2_Office PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 12,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 12,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F2_OfficeN PTHP Fan,      !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise
    0.509373,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F2_OfficeN PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F2_OfficeN PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 8,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 8,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F2_OfficeW PTHP Fan,      !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise
    0.824958,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F2_OfficeW PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F2_OfficeW PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 11,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 11,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Fan:OnOff,
    F2_ServiceE PTHP Fan,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.52,                     !- Fan Total Efficiency
    330.956913391313,         !- Pressure Rise
    0.884965,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    F2_ServiceE PTHP Heating Coil Outlet Node,    !- Air Inlet Node Name
    F2_ServiceE PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 10,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 10,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fans;                !- EndUse Subcategory

Coil:Cooling:DX:SingleSpeed,
    F1_Dining PTHP Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    52781.3,                  !- Gross Rated Total Cooling Capacity
    0.701591,                 !- Gross Rated Sensible Heat Ratio
    3.5,                      !- Gross Rated Cooling COP
    2.1255,                   !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    F1_Dining PTHP Mixed Air Node,    !- Air Inlet Node Name
    F1_Dining PTHP Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 11,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 22,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 12,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 23,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 24,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0,                        !- Maximum Cycling Rate
    0,                        !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    F1_DiningE PTHP Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    17962.6,                  !- Gross Rated Total Cooling Capacity
    0.701591,                 !- Gross Rated Sensible Heat Ratio
    3.5,                      !- Gross Rated Cooling COP
    0.723355,                 !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    F1_DiningE PTHP Mixed Air Node,    !- Air Inlet Node Name
    F1_DiningE PTHP Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 15,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 30,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 16,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 31,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 32,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0,                        !- Maximum Cycling Rate
    0,                        !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    F1_Lobby PTHP Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    91571.8,                  !- Gross Rated Total Cooling Capacity
    0.701591,                 !- Gross Rated Sensible Heat Ratio
    3.5,                      !- Gross Rated Cooling COP
    3.6876,                   !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    F1_Lobby PTHP Mixed Air Node,    !- Air Inlet Node Name
    F1_Lobby PTHP Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 23,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 46,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 24,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 47,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 48,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0,                        !- Maximum Cycling Rate
    0,                        !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    F1_LobbySW PTHP Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    8833.06,                  !- Gross Rated Total Cooling Capacity
    0.701591,                 !- Gross Rated Sensible Heat Ratio
    3.5,                      !- Gross Rated Cooling COP
    0.355707,                 !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    F1_LobbySW PTHP Mixed Air Node,    !- Air Inlet Node Name
    F1_LobbySW PTHP Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 27,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 54,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 28,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 55,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 56,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0,                        !- Maximum Cycling Rate
    0,                        !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    F1_ShopN PTHP Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    46790.2,                  !- Gross Rated Total Cooling Capacity
    0.70641,                  !- Gross Rated Sensible Heat Ratio
    3.5,                      !- Gross Rated Cooling COP
    1.91471,                  !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    F1_ShopN PTHP Mixed Air Node,    !- Air Inlet Node Name
    F1_ShopN PTHP Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 19,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 38,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 20,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 39,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 40,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0,                        !- Maximum Cycling Rate
    0,                        !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    F1_ShopS PTHP Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    75650.7,                  !- Gross Rated Total Cooling Capacity
    0.701591,                 !- Gross Rated Sensible Heat Ratio
    3.5,                      !- Gross Rated Cooling COP
    3.04645,                  !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    F1_ShopS PTHP Mixed Air Node,    !- Air Inlet Node Name
    F1_ShopS PTHP Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 31,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 62,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 32,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 63,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 64,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0,                        !- Maximum Cycling Rate
    0,                        !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    F1_StairW PTHP Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    18783.5,                  !- Gross Rated Total Cooling Capacity
    0.701591,                 !- Gross Rated Sensible Heat Ratio
    3.5,                      !- Gross Rated Cooling COP
    0.756411,                 !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    F1_StairW PTHP Mixed Air Node,    !- Air Inlet Node Name
    F1_StairW PTHP Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 7,      !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 14,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 8,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 15,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 16,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0,                        !- Maximum Cycling Rate
    0,                        !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    F1_Supermarket PTHP Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    88610.1,                  !- Gross Rated Total Cooling Capacity
    0.70463,                  !- Gross Rated Sensible Heat Ratio
    3.5,                      !- Gross Rated Cooling COP
    3.60476,                  !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    F1_Supermarket PTHP Mixed Air Node,    !- Air Inlet Node Name
    F1_Supermarket PTHP Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 3,      !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 6,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 4,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 7,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 8,        !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0,                        !- Maximum Cycling Rate
    0,                        !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    F2_Dorm PTHP Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    50292.9,                  !- Gross Rated Total Cooling Capacity
    0.721552,                 !- Gross Rated Sensible Heat Ratio
    3.5,                      !- Gross Rated Cooling COP
    2.15966,                  !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    F2_Dorm PTHP Mixed Air Node,    !- Air Inlet Node Name
    F2_Dorm PTHP Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 39,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 78,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 40,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 79,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 80,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0,                        !- Maximum Cycling Rate
    0,                        !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    F2_Office PTHP Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    156769,                   !- Gross Rated Total Cooling Capacity
    0.711517,                 !- Gross Rated Sensible Heat Ratio
    3.5,                      !- Gross Rated Cooling COP
    6.52262,                  !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    F2_Office PTHP Mixed Air Node,    !- Air Inlet Node Name
    F2_Office PTHP Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 51,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 102,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 52,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 103,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 104,      !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0,                        !- Maximum Cycling Rate
    0,                        !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    F2_OfficeN PTHP Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    11733,                    !- Gross Rated Total Cooling Capacity
    0.725129,                 !- Gross Rated Sensible Heat Ratio
    3.5,                      !- Gross Rated Cooling COP
    0.509373,                 !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    F2_OfficeN PTHP Mixed Air Node,    !- Air Inlet Node Name
    F2_OfficeN PTHP Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 35,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 70,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 36,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 71,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 72,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0,                        !- Maximum Cycling Rate
    0,                        !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    F2_OfficeW PTHP Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    19356,                    !- Gross Rated Total Cooling Capacity
    0.719126,                 !- Gross Rated Sensible Heat Ratio
    3.5,                      !- Gross Rated Cooling COP
    0.824958,                 !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    F2_OfficeW PTHP Mixed Air Node,    !- Air Inlet Node Name
    F2_OfficeW PTHP Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 47,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 94,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 48,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 95,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 96,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0,                        !- Maximum Cycling Rate
    0,                        !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    F2_ServiceE PTHP Clg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    20204.3,                  !- Gross Rated Total Cooling Capacity
    0.728068,                 !- Gross Rated Sensible Heat Ratio
    3.5,                      !- Gross Rated Cooling COP
    0.884965,                 !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    F2_ServiceE PTHP Mixed Air Node,    !- Air Inlet Node Name
    F2_ServiceE PTHP Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 43,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 86,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 44,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 87,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 88,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0,                        !- Maximum Cycling Rate
    0,                        !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Heating:Electric,
    F1_Dining PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    36667.9,                  !- Nominal Capacity
    F1_Dining PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F1_Dining PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F1_DiningE PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    12306.3,                  !- Nominal Capacity
    F1_DiningE PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F1_DiningE PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F1_Lobby PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    135680,                   !- Nominal Capacity
    F1_Lobby PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F1_Lobby PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F1_LobbySW PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    8956.56,                  !- Nominal Capacity
    F1_LobbySW PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F1_LobbySW PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F1_ShopN PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    50529.6,                  !- Nominal Capacity
    F1_ShopN PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F1_ShopN PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F1_ShopS PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    64285.8,                  !- Nominal Capacity
    F1_ShopS PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F1_ShopS PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F1_StairW PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    24510.3,                  !- Nominal Capacity
    F1_StairW PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F1_StairW PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F1_Supermarket PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    83742.9,                  !- Nominal Capacity
    F1_Supermarket PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F1_Supermarket PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F2_Dorm PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    13047,                    !- Nominal Capacity
    F2_Dorm PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F2_Dorm PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F2_Office PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    63024.8,                  !- Nominal Capacity
    F2_Office PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F2_Office PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F2_OfficeN PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    6929.94,                  !- Nominal Capacity
    F2_OfficeN PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F2_OfficeN PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F2_OfficeW PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    8822.56,                  !- Nominal Capacity
    F2_OfficeW PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F2_OfficeW PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    F2_ServiceE PTHP Supplemental Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    12322.4,                  !- Nominal Capacity
    F2_ServiceE PTHP Fan Outlet Node,    !- Air Inlet Node Name
    F2_ServiceE PTHP Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
    F1_Dining PTHP Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    52781.3,                  !- Gross Rated Heating Capacity
    3.3,                      !- Gross Rated Heating COP
    2.1255,                   !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate
    F1_Dining PTHP Cooling Coil Outlet Node,    !- Air Inlet Node Name
    F1_Dining PTHP Heating Coil Outlet Node,    !- Air Outlet Node Name
    F1_Dining PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Heating Capacity Function of Temperature Curve Name
    F1_Dining PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Heating Capacity Function of Flow Fraction Curve Name
    F1_Dining PTHP Htg Coil EIR Func of Temp Curve,    !- Energy Input Ratio Function of Temperature Curve Name
    F1_Dining PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    F1_Dining PTHP Htg Coil PLR Correlation Curve,    !- Part Load Fraction Correlation Curve Name
    F1_Dining PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    ,                         !- Secondary Coil Air Flow Rate
    ;                         !- Secondary Coil Fan Flow Scaling Factor

Coil:Heating:DX:SingleSpeed,
    F1_DiningE PTHP Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    17962.6,                  !- Gross Rated Heating Capacity
    3.3,                      !- Gross Rated Heating COP
    0.723355,                 !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate
    F1_DiningE PTHP Cooling Coil Outlet Node,    !- Air Inlet Node Name
    F1_DiningE PTHP Heating Coil Outlet Node,    !- Air Outlet Node Name
    F1_DiningE PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Heating Capacity Function of Temperature Curve Name
    F1_DiningE PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Heating Capacity Function of Flow Fraction Curve Name
    F1_DiningE PTHP Htg Coil EIR Func of Temp Curve,    !- Energy Input Ratio Function of Temperature Curve Name
    F1_DiningE PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    F1_DiningE PTHP Htg Coil PLR Correlation Curve,    !- Part Load Fraction Correlation Curve Name
    F1_DiningE PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    ,                         !- Secondary Coil Air Flow Rate
    ;                         !- Secondary Coil Fan Flow Scaling Factor

Coil:Heating:DX:SingleSpeed,
    F1_Lobby PTHP Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    91571.8,                  !- Gross Rated Heating Capacity
    3.3,                      !- Gross Rated Heating COP
    3.6876,                   !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate
    F1_Lobby PTHP Cooling Coil Outlet Node,    !- Air Inlet Node Name
    F1_Lobby PTHP Heating Coil Outlet Node,    !- Air Outlet Node Name
    F1_Lobby PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Heating Capacity Function of Temperature Curve Name
    F1_Lobby PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Heating Capacity Function of Flow Fraction Curve Name
    F1_Lobby PTHP Htg Coil EIR Func of Temp Curve,    !- Energy Input Ratio Function of Temperature Curve Name
    F1_Lobby PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    F1_Lobby PTHP Htg Coil PLR Correlation Curve,    !- Part Load Fraction Correlation Curve Name
    F1_Lobby PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    ,                         !- Secondary Coil Air Flow Rate
    ;                         !- Secondary Coil Fan Flow Scaling Factor

Coil:Heating:DX:SingleSpeed,
    F1_LobbySW PTHP Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    8833.06,                  !- Gross Rated Heating Capacity
    3.3,                      !- Gross Rated Heating COP
    0.355707,                 !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate
    F1_LobbySW PTHP Cooling Coil Outlet Node,    !- Air Inlet Node Name
    F1_LobbySW PTHP Heating Coil Outlet Node,    !- Air Outlet Node Name
    F1_LobbySW PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Heating Capacity Function of Temperature Curve Name
    F1_LobbySW PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Heating Capacity Function of Flow Fraction Curve Name
    F1_LobbySW PTHP Htg Coil EIR Func of Temp Curve,    !- Energy Input Ratio Function of Temperature Curve Name
    F1_LobbySW PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    F1_LobbySW PTHP Htg Coil PLR Correlation Curve,    !- Part Load Fraction Correlation Curve Name
    F1_LobbySW PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    ,                         !- Secondary Coil Air Flow Rate
    ;                         !- Secondary Coil Fan Flow Scaling Factor

Coil:Heating:DX:SingleSpeed,
    F1_ShopN PTHP Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    46790.2,                  !- Gross Rated Heating Capacity
    3.3,                      !- Gross Rated Heating COP
    1.91471,                  !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate
    F1_ShopN PTHP Cooling Coil Outlet Node,    !- Air Inlet Node Name
    F1_ShopN PTHP Heating Coil Outlet Node,    !- Air Outlet Node Name
    F1_ShopN PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Heating Capacity Function of Temperature Curve Name
    F1_ShopN PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Heating Capacity Function of Flow Fraction Curve Name
    F1_ShopN PTHP Htg Coil EIR Func of Temp Curve,    !- Energy Input Ratio Function of Temperature Curve Name
    F1_ShopN PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    F1_ShopN PTHP Htg Coil PLR Correlation Curve,    !- Part Load Fraction Correlation Curve Name
    F1_ShopN PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    ,                         !- Secondary Coil Air Flow Rate
    ;                         !- Secondary Coil Fan Flow Scaling Factor

Coil:Heating:DX:SingleSpeed,
    F1_ShopS PTHP Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    75650.7,                  !- Gross Rated Heating Capacity
    3.3,                      !- Gross Rated Heating COP
    3.04645,                  !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate
    F1_ShopS PTHP Cooling Coil Outlet Node,    !- Air Inlet Node Name
    F1_ShopS PTHP Heating Coil Outlet Node,    !- Air Outlet Node Name
    F1_ShopS PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Heating Capacity Function of Temperature Curve Name
    F1_ShopS PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Heating Capacity Function of Flow Fraction Curve Name
    F1_ShopS PTHP Htg Coil EIR Func of Temp Curve,    !- Energy Input Ratio Function of Temperature Curve Name
    F1_ShopS PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    F1_ShopS PTHP Htg Coil PLR Correlation Curve,    !- Part Load Fraction Correlation Curve Name
    F1_ShopS PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    ,                         !- Secondary Coil Air Flow Rate
    ;                         !- Secondary Coil Fan Flow Scaling Factor

Coil:Heating:DX:SingleSpeed,
    F1_StairW PTHP Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    18783.5,                  !- Gross Rated Heating Capacity
    3.3,                      !- Gross Rated Heating COP
    0.756411,                 !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate
    F1_StairW PTHP Cooling Coil Outlet Node,    !- Air Inlet Node Name
    F1_StairW PTHP Heating Coil Outlet Node,    !- Air Outlet Node Name
    F1_StairW PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Heating Capacity Function of Temperature Curve Name
    F1_StairW PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Heating Capacity Function of Flow Fraction Curve Name
    F1_StairW PTHP Htg Coil EIR Func of Temp Curve,    !- Energy Input Ratio Function of Temperature Curve Name
    F1_StairW PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    F1_StairW PTHP Htg Coil PLR Correlation Curve,    !- Part Load Fraction Correlation Curve Name
    F1_StairW PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    ,                         !- Secondary Coil Air Flow Rate
    ;                         !- Secondary Coil Fan Flow Scaling Factor

Coil:Heating:DX:SingleSpeed,
    F1_Supermarket PTHP Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    88610.1,                  !- Gross Rated Heating Capacity
    3.3,                      !- Gross Rated Heating COP
    3.60476,                  !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate
    F1_Supermarket PTHP Cooling Coil Outlet Node,    !- Air Inlet Node Name
    F1_Supermarket PTHP Heating Coil Outlet Node,    !- Air Outlet Node Name
    F1_Supermarket PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Heating Capacity Function of Temperature Curve Name
    F1_Supermarket PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Heating Capacity Function of Flow Fraction Curve Name
    F1_Supermarket PTHP Htg Coil EIR Func of Temp Curve,    !- Energy Input Ratio Function of Temperature Curve Name
    F1_Supermarket PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    F1_Supermarket PTHP Htg Coil PLR Correlation Curve,    !- Part Load Fraction Correlation Curve Name
    F1_Supermarket PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    ,                         !- Secondary Coil Air Flow Rate
    ;                         !- Secondary Coil Fan Flow Scaling Factor

Coil:Heating:DX:SingleSpeed,
    F2_Dorm PTHP Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    50292.9,                  !- Gross Rated Heating Capacity
    3.3,                      !- Gross Rated Heating COP
    2.15966,                  !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate
    F2_Dorm PTHP Cooling Coil Outlet Node,    !- Air Inlet Node Name
    F2_Dorm PTHP Heating Coil Outlet Node,    !- Air Outlet Node Name
    F2_Dorm PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Heating Capacity Function of Temperature Curve Name
    F2_Dorm PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Heating Capacity Function of Flow Fraction Curve Name
    F2_Dorm PTHP Htg Coil EIR Func of Temp Curve,    !- Energy Input Ratio Function of Temperature Curve Name
    F2_Dorm PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    F2_Dorm PTHP Htg Coil PLR Correlation Curve,    !- Part Load Fraction Correlation Curve Name
    F2_Dorm PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    ,                         !- Secondary Coil Air Flow Rate
    ;                         !- Secondary Coil Fan Flow Scaling Factor

Coil:Heating:DX:SingleSpeed,
    F2_Office PTHP Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    156769,                   !- Gross Rated Heating Capacity
    3.3,                      !- Gross Rated Heating COP
    6.52262,                  !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate
    F2_Office PTHP Cooling Coil Outlet Node,    !- Air Inlet Node Name
    F2_Office PTHP Heating Coil Outlet Node,    !- Air Outlet Node Name
    F2_Office PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Heating Capacity Function of Temperature Curve Name
    F2_Office PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Heating Capacity Function of Flow Fraction Curve Name
    F2_Office PTHP Htg Coil EIR Func of Temp Curve,    !- Energy Input Ratio Function of Temperature Curve Name
    F2_Office PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    F2_Office PTHP Htg Coil PLR Correlation Curve,    !- Part Load Fraction Correlation Curve Name
    F2_Office PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    ,                         !- Secondary Coil Air Flow Rate
    ;                         !- Secondary Coil Fan Flow Scaling Factor

Coil:Heating:DX:SingleSpeed,
    F2_OfficeN PTHP Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    11733,                    !- Gross Rated Heating Capacity
    3.3,                      !- Gross Rated Heating COP
    0.509373,                 !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate
    F2_OfficeN PTHP Cooling Coil Outlet Node,    !- Air Inlet Node Name
    F2_OfficeN PTHP Heating Coil Outlet Node,    !- Air Outlet Node Name
    F2_OfficeN PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Heating Capacity Function of Temperature Curve Name
    F2_OfficeN PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Heating Capacity Function of Flow Fraction Curve Name
    F2_OfficeN PTHP Htg Coil EIR Func of Temp Curve,    !- Energy Input Ratio Function of Temperature Curve Name
    F2_OfficeN PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    F2_OfficeN PTHP Htg Coil PLR Correlation Curve,    !- Part Load Fraction Correlation Curve Name
    F2_OfficeN PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    ,                         !- Secondary Coil Air Flow Rate
    ;                         !- Secondary Coil Fan Flow Scaling Factor

Coil:Heating:DX:SingleSpeed,
    F2_OfficeW PTHP Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    19356,                    !- Gross Rated Heating Capacity
    3.3,                      !- Gross Rated Heating COP
    0.824958,                 !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate
    F2_OfficeW PTHP Cooling Coil Outlet Node,    !- Air Inlet Node Name
    F2_OfficeW PTHP Heating Coil Outlet Node,    !- Air Outlet Node Name
    F2_OfficeW PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Heating Capacity Function of Temperature Curve Name
    F2_OfficeW PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Heating Capacity Function of Flow Fraction Curve Name
    F2_OfficeW PTHP Htg Coil EIR Func of Temp Curve,    !- Energy Input Ratio Function of Temperature Curve Name
    F2_OfficeW PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    F2_OfficeW PTHP Htg Coil PLR Correlation Curve,    !- Part Load Fraction Correlation Curve Name
    F2_OfficeW PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    ,                         !- Secondary Coil Air Flow Rate
    ;                         !- Secondary Coil Fan Flow Scaling Factor

Coil:Heating:DX:SingleSpeed,
    F2_ServiceE PTHP Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    20204.3,                  !- Gross Rated Heating Capacity
    3.3,                      !- Gross Rated Heating COP
    0.884965,                 !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Supply Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Supply Fan Power Per Volume Flow Rate
    F2_ServiceE PTHP Cooling Coil Outlet Node,    !- Air Inlet Node Name
    F2_ServiceE PTHP Heating Coil Outlet Node,    !- Air Outlet Node Name
    F2_ServiceE PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Heating Capacity Function of Temperature Curve Name
    F2_ServiceE PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Heating Capacity Function of Flow Fraction Curve Name
    F2_ServiceE PTHP Htg Coil EIR Func of Temp Curve,    !- Energy Input Ratio Function of Temperature Curve Name
    F2_ServiceE PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    F2_ServiceE PTHP Htg Coil PLR Correlation Curve,    !- Part Load Fraction Correlation Curve Name
    F2_ServiceE PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                       !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000,                     !- Resistive Defrost Heater Capacity
    ,                         !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    ,                         !- Secondary Coil Air Flow Rate
    ;                         !- Secondary Coil Fan Flow Scaling Factor

OutdoorAir:Mixer,
    F1_Dining PTHP OA Mixer,    !- Name
    F1_Dining PTHP Mixed Air Node,    !- Mixed Air Node Name
    F1_Dining PTHP OA Node,    !- Outdoor Air Stream Node Name
    F1_Dining PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F1_Dining PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F1_DiningE PTHP OA Mixer,    !- Name
    F1_DiningE PTHP Mixed Air Node,    !- Mixed Air Node Name
    F1_DiningE PTHP OA Node,    !- Outdoor Air Stream Node Name
    F1_DiningE PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F1_DiningE PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F1_Lobby PTHP OA Mixer,    !- Name
    F1_Lobby PTHP Mixed Air Node,    !- Mixed Air Node Name
    F1_Lobby PTHP OA Node,    !- Outdoor Air Stream Node Name
    F1_Lobby PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F1_Lobby PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F1_LobbySW PTHP OA Mixer,    !- Name
    F1_LobbySW PTHP Mixed Air Node,    !- Mixed Air Node Name
    F1_LobbySW PTHP OA Node,    !- Outdoor Air Stream Node Name
    F1_LobbySW PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F1_LobbySW PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F1_ShopN PTHP OA Mixer,    !- Name
    F1_ShopN PTHP Mixed Air Node,    !- Mixed Air Node Name
    F1_ShopN PTHP OA Node,    !- Outdoor Air Stream Node Name
    F1_ShopN PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F1_ShopN PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F1_ShopS PTHP OA Mixer,    !- Name
    F1_ShopS PTHP Mixed Air Node,    !- Mixed Air Node Name
    F1_ShopS PTHP OA Node,    !- Outdoor Air Stream Node Name
    F1_ShopS PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F1_ShopS PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F1_StairW PTHP OA Mixer,    !- Name
    F1_StairW PTHP Mixed Air Node,    !- Mixed Air Node Name
    F1_StairW PTHP OA Node,    !- Outdoor Air Stream Node Name
    F1_StairW PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F1_StairW PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F1_Supermarket PTHP OA Mixer,    !- Name
    F1_Supermarket PTHP Mixed Air Node,    !- Mixed Air Node Name
    F1_Supermarket PTHP OA Node,    !- Outdoor Air Stream Node Name
    F1_Supermarket PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F1_Supermarket PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F2_Dorm PTHP OA Mixer,    !- Name
    F2_Dorm PTHP Mixed Air Node,    !- Mixed Air Node Name
    F2_Dorm PTHP OA Node,     !- Outdoor Air Stream Node Name
    F2_Dorm PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F2_Dorm PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F2_Office PTHP OA Mixer,    !- Name
    F2_Office PTHP Mixed Air Node,    !- Mixed Air Node Name
    F2_Office PTHP OA Node,    !- Outdoor Air Stream Node Name
    F2_Office PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F2_Office PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F2_OfficeN PTHP OA Mixer,    !- Name
    F2_OfficeN PTHP Mixed Air Node,    !- Mixed Air Node Name
    F2_OfficeN PTHP OA Node,    !- Outdoor Air Stream Node Name
    F2_OfficeN PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F2_OfficeN PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F2_OfficeW PTHP OA Mixer,    !- Name
    F2_OfficeW PTHP Mixed Air Node,    !- Mixed Air Node Name
    F2_OfficeW PTHP OA Node,    !- Outdoor Air Stream Node Name
    F2_OfficeW PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F2_OfficeW PTHP Inlet Air Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F2_ServiceE PTHP OA Mixer,    !- Name
    F2_ServiceE PTHP Mixed Air Node,    !- Mixed Air Node Name
    F2_ServiceE PTHP OA Node,    !- Outdoor Air Stream Node Name
    F2_ServiceE PTHP Relief Air Node,    !- Relief Air Stream Node Name
    F2_ServiceE PTHP Inlet Air Node;    !- Return Air Stream Node Name

NodeList,
    F1_Dining Inlet Node List,    !- Name
    F1_Dining PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F1_Dining Exhaust Node List,    !- Name
    F1_Dining PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F1_DiningE Inlet Node List,    !- Name
    F1_DiningE PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F1_DiningE Exhaust Node List,    !- Name
    F1_DiningE PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F1_Lobby Inlet Node List,    !- Name
    F1_Lobby PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F1_Lobby Exhaust Node List,    !- Name
    F1_Lobby PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F1_LobbySW Inlet Node List,    !- Name
    F1_LobbySW PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F1_LobbySW Exhaust Node List,    !- Name
    F1_LobbySW PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F1_ShopN Inlet Node List,    !- Name
    F1_ShopN PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F1_ShopN Exhaust Node List,    !- Name
    F1_ShopN PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F1_ShopS Inlet Node List,    !- Name
    F1_ShopS PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F1_ShopS Exhaust Node List,    !- Name
    F1_ShopS PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F1_StairW Inlet Node List,    !- Name
    F1_StairW PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F1_StairW Exhaust Node List,    !- Name
    F1_StairW PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F1_Supermarket Inlet Node List,    !- Name
    F1_Supermarket PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F1_Supermarket Exhaust Node List,    !- Name
    F1_Supermarket PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F2_Dorm Inlet Node List,    !- Name
    F2_Dorm PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F2_Dorm Exhaust Node List,    !- Name
    F2_Dorm PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F2_Office Inlet Node List,    !- Name
    F2_Office PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F2_Office Exhaust Node List,    !- Name
    F2_Office PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F2_OfficeN Inlet Node List,    !- Name
    F2_OfficeN PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F2_OfficeN Exhaust Node List,    !- Name
    F2_OfficeN PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F2_OfficeW Inlet Node List,    !- Name
    F2_OfficeW PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F2_OfficeW Exhaust Node List,    !- Name
    F2_OfficeW PTHP Inlet Air Node;    !- Node 1 Name

NodeList,
    F2_ServiceE Inlet Node List,    !- Name
    F2_ServiceE PTHP Outlet Air Node;    !- Node 1 Name

NodeList,
    F2_ServiceE Exhaust Node List,    !- Name
    F2_ServiceE PTHP Inlet Air Node;    !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    F1_Dining PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F1_DiningE PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F1_Lobby PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F1_LobbySW PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F1_ShopN PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F1_ShopS PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F1_StairW PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F1_Supermarket PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F2_Dorm PTHP OA Node;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F2_Office PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F2_OfficeN PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F2_OfficeW PTHP OA Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F2_ServiceE PTHP OA Node;    !- Node or NodeList Name 1

Curve:Quadratic,
    F1_Dining PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_Dining PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 22,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 23,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 24,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_DiningE PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_DiningE PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 30,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 31,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 32,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_Lobby PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_Lobby PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 46,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 47,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 48,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_LobbySW PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_LobbySW PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 54,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 55,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 56,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_ShopN PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_ShopN PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 38,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 39,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 40,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_ShopS PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_ShopS PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 62,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 63,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 64,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_StairW PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_StairW PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 14,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 15,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 16,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_Supermarket PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F1_Supermarket PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 7,        !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 8,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_Dorm PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_Dorm PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 78,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 79,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 80,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_Office PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_Office PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 102,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 103,      !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 104,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_OfficeN PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_OfficeN PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 70,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 71,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 72,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_OfficeW PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_OfficeW PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 94,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 95,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 96,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_ServiceE PTHP Htg Coil EIR Func of Flow Frac Curve,    !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    F2_ServiceE PTHP Htg Coil PLR Correlation Curve,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 86,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 87,       !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 88,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 1,        !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 10,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 100,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 101,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 11,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 12,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 13,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 17,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 18,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 19,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,        !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 20,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 21,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 25,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 26,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 27,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 28,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 29,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 33,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 34,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 35,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 36,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 37,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 4,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 41,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 42,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 43,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 44,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 45,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 49,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 5,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 50,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 51,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 52,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 53,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 57,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 58,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 59,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 60,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 61,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 65,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 66,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 67,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 68,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 69,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 73,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 74,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 75,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 76,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 77,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 81,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 82,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 83,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 84,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 85,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 89,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 9,        !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 90,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 91,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 92,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 93,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 97,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 98,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 99,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 2,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F1_Dining PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F1_Dining PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F1_Dining PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 3,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F1_DiningE PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F1_DiningE PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F1_DiningE PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 5,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F1_Lobby PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F1_Lobby PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F1_Lobby PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 6,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F1_LobbySW PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F1_LobbySW PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F1_LobbySW PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 4,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F1_ShopN PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F1_ShopN PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F1_ShopN PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 7,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F1_ShopS PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F1_ShopS PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F1_ShopS PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 1,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F1_StairW PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F1_StairW PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F1_StairW PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F1_Supermarket PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F1_Supermarket PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F1_Supermarket PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 9,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F2_Dorm PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F2_Dorm PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F2_Dorm PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 12,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F2_Office PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F2_Office PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F2_Office PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 8,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F2_OfficeN PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F2_OfficeN PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F2_OfficeN PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 11,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F2_OfficeW PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F2_OfficeW PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F2_OfficeW PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 10,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    F2_ServiceE PTHP Htg Coil Htg Cap Func of Temp Curve,    !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    F2_ServiceE PTHP Htg Coil Htg Cap Func of Flow Frac Curve,    !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    F2_ServiceE PTHP Htg Coil EIR Func of Temp Curve,    !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 1,            !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 10,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 11,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 12,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 13,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 14,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 15,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 16,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 17,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 18,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 19,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 2,            !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 20,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 21,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 22,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 23,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 24,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 25,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 26,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 27,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 28,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 29,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 3,            !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 30,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 31,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 32,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 33,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 34,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 35,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 36,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 37,           !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 38,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 39,           !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 4,            !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 5,            !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 6,            !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 7,            !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 8,            !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 9,            !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 2,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 3,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 5,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 6,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 4,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 7,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 1,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 9,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 12,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 8,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 11,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 10,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Biquadratic,
    F1_Dining PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 11,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 12,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F1_DiningE PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 15,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 16,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F1_Lobby PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 23,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 24,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F1_LobbySW PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 27,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 28,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F1_ShopN PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 19,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 20,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F1_ShopS PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 31,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 32,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F1_StairW PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 7,      !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 8,      !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F1_Supermarket PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,      !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,      !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F2_Dorm PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 39,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 40,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F2_Office PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 51,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 52,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F2_OfficeN PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 35,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 36,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F2_OfficeW PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 47,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 48,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    F2_ServiceE PTHP Htg Coil Defrost EIR Func of Temp Curve,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    -23.33333,                !- Minimum Value of x
    29.44444,                 !- Maximum Value of x
    -23.33333,                !- Minimum Value of y
    29.44444;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 43,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 44,     !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.78,                    !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    46.1;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 1,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 10,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 13,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 14,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 17,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 18,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 21,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 22,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 25,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 26,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 29,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 30,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 33,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 34,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 37,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 38,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 41,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 42,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 45,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 46,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 49,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 5,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 50,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 6,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 9,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0,                        !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOilNo1,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOilNo2,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1,                        !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Cooling Coil Electricity Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    CX ancillary 7,           !- Key Value
    Exterior Equipment Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    CX ancillary 5,           !- Key Value
    Exterior Equipment Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Electric Equipment:InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Electric Equipment:InteriorEquipment:Electricity:Zone:F1_STORE,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    KitchenAppliances:InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    KitchenHood:InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    ToiletExhaust:InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Cooling:Electricity,      !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Heating:Electricity,      !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Fans:Electricity,         !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    ExteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Ancillary:ExteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    DHWHeater:ExteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency