# 毕设算法交接

## 研究任务

研究高速公路服务区风光储多能互补系统的容量优化。系统拟包含光伏、风电、锂电池、电解槽、储氢罐和氢燃料电池。任务书要求考虑设备运行约束，设置新能源优先供负荷、锂电优先消纳、富余制氢的运行规则，以全生命周期成本、弃电率和负荷缺电率为目标，使用 NSGA-II 或多目标粒子群求解，并对比单光伏、光储、风光储和风光储氢方案。

论文的系统与算法章节已有初稿，参数和最终结果仍待计算。论文中关于数据来源的介绍应控制在一行。

## 已有结果

- 原项目提供 2025 年 7 月 744 h 全站总负荷与光伏情景。负荷已含充电，用电与光伏均为模拟情景，缺少同期独立电表验证。
- 已建立单光伏与光伏加电池的逐时计算。采用固定的 240 kWh／120 kW 示例电池，充放电效率各 90%，SOC 10%～90%，初始 SOC 10%，该月期末 SOC 同为 10%。
- 相同输入下，电池使光伏富余从 10,081.50 kWh 变为 6,404.24 kWh，电网补充前的供电缺口从 313,603.65 kWh 变为 310,625.07 kWh。
- Python 按相同规则核算了 744 小时并检查平衡，参考逐时结果位于 `tests/reference_july_balance.csv`。该版本已在 MATLAB R2026b 实跑，`test_changxing_pv_balance` 对 744 小时逐项通过，最大逐时能量残差 `1.14e-13 kWh`。
- 新增 `matlab/changxing_dispatch.m`：在电池之后接入电解槽、储氢罐和燃料电池，按“新能源优先供负荷 → 锂电池优先消纳 → 富余制氢 → 缺口时电池先放、燃料电池补充”的顺序调度，并预留 `wind_kWh` 输入列。7 月无风电数据时风电列为 0。`test_changxing_dispatch` 与独立 Python 实现（`tests/verify_dispatch.py`）逐时比对通过。
- 该调度的设备参数是示例假设（电解槽 100 kW／50 kWh·kg⁻¹、储氢罐 200 kg、燃料电池 100 kW／18 kWh·kg⁻¹），用于打通逻辑，不代表选型结果。

## 尚待完成

- 风电出力和长兴场景适用性，电解槽、储氢罐、燃料电池和电池设备的**实际选型参数及其来源**（目前只有示例假设）。
- 电网购电功率上限、可用时间、是否售电及失供负荷的定义。现有脚本的 `DemandGap` 是电网补供前的缺口。
- 包含设备投资、运维、更换、折现、购电的全生命周期成本，以及与运行时长一致的经济评价。
- 风光储氢逐时运行的**风电输入**：调度框架已支持 `wind_kWh` 列，缺的是有依据的风电时序；储氢罐的期初期末处理已按 10% 做示例假设，需与实际运行策略核对。
- 多目标容量求解、帕累托候选集和推荐方案选择，以及任务书要求的四种方案对比。

7 月数据适合先检查逐时逻辑；年成本和长时储氢效果需采用能够支持相关结论的更长时序或有依据的代表性场景。不同方案的负荷、资源、接网和评价口径应保持一致。保留取值依据、试算条件和代码版本，避免将模拟数据或假设参数表述为实测值。

## 输入出处

输入来自 `building-energy-toolchain` 的固定提交 `5db61ec6bc6810598c559490e6ccf1de50f29cbc`，路径为 `projects/changxing/pv_2025/july_load_pv.csv`。上游完整说明位于同项目的 `projects/changxing/README.md`。不要将文件中已包含的充电负荷重复相加。
