# 光伏容量与成本换算（长兴算例）
2025 年长兴网格 EPW，8760 个小时，7 月与已有负荷表按北京时间逐行核对。运行 node simulate.mjs 重建输出。全年和 7 月单位表均给出每 1 kWp 直流组件对应的一小时交流电量。

## 两种可选情景
论文主情景希望保持原典型日时，用 july_unit.csv 的 reference_kWh_per_equivalent_kWp 乘候选容量 C(kWp)。在基准 C=1027.272977 时，复现原 7 月 138570.63 kWh；同钟点的零拟合误差由原表归一化保证。全年可直接用上一级 pv_hourly_2025.csv 的 pv_kWh 除同一基准。设备容配比保持一致。建模假设的逆变器上限约 933.88 kW，高于原序列全年最大小时出力 919.03 kW。

物理对照用 ac_kWh_per_kWp 乘 C。简化计算使用南向 15° 固定倾角、地面反照率 0.20、时段中点太阳位置、直射投影与各向同性天空散射及地面反射；电池片温度按气温加 (49−20)×倾斜面辐照度/800 估算。直流功率按 STC 1000 W/m²、25°C、温度系数 −0.47%/°C；其他系统损失 14%，逆变器按恒效率 96%、直交流容量比 1.10 限幅。参考 [NREL PVWatts v5 技术手册](https://pvwatts.nrel.gov/downloads/pvwattsv5.pdf)。倾角、朝向、温升简化和容配比属于算例假设，采用 PVWatts 的直流关系，未运行完整 PVWatts 软件。未独立建模屋面遮挡、分区朝向及逆变器部分负荷效率。

基准直流容量由“原表典型日电量×365 / 模拟单位装机年发电量”得到。模型在这些假设下估出 1027.27 kWp，未取得现场铭牌或屋顶面积可行性确认。单位年发电量 1263.94 kWh/kWp，7 月 121.74 kWh/kWp。按该容量计算物理情景 7 月 125056.70 kWh。全年典型日 24 点 RMSE 34.746 kW，最大绝对偏差 78.167 kW；详见 typical_day.csv。此前经验基准与物理模型是同一资源的两种情景；每次调度选其中一列。独立的 7 月实发误差未知。

## 建设投资输入
线性 EPC 造价情景 2.15 元/Wp（2150 元/kWp），C kWp 的初投资为 C×2150 元。同地区 2025 年工商业分布式 EPC 候选报价约 2.11–2.20 元/W，建议作为单价敏感性范围；长兴车棚、加固、接入等工程边界应单列或核对。来源：[杭州、丽水框架候选报价](https://news.solarbe.com/202504/01/387739.html)。1027.27 kWp 基准约 220.86 万元，此为同类项目价格情景；全生命周期费用还需运维、更换与折现。算例若以现有光伏为既有资产，只对新增容量计新增投资。
