# 光伏设备数量与曲线误差
采用通用额定规格估算设备数量。1868 块 × 550 Wp = 1027.40 kWp DC；15 台 × 60 kW 加 1 台 × 33 kW = 933 kW AC，共 16 台组串式逆变器。直交流容配比 1.101。此表用于容量和投资算例，未校核屋面布置、组串电压或逐台分配。

采用单位模型的南向 15° 固定倾角、温度系数 −0.47%/°C、其他系统损失 14%、逆变器恒效率 96%。这些为计算假设。逆变器额定功率档位参考 Solis S5-GC(50-60)K 和 S5-GC(25-50)K 数据表。

上级目录定版经验曲线和基准调度继续用连续等效容量 1027.2729766 kWp，全年同钟点平均拟合偏差在六位小数为零，7 月 138570.63 kWh。若实际代入整数设备方案，用 reference_kWh_per_equivalent_kWp × 1027.40。按全年原参考功率乘 1027.40/1027.2729766 计算，24 点最大绝对偏差 0.06963 kW，RMSE 0.03168 kW；7 月发电 138587.77 kWh，比基准多 17.13 kWh（约 0.0124%）。全年小时平均峰值约 919.14 kW，低于 933 kW 总额定交流功率。上述误差衡量同钟点拟合与设备取整差异。仅以气象及设备公式计算的物理对照在连续等效容量下 RMSE 为 34.75 kW，最大偏差 78.17 kW。缺少同期电表，7 月模拟对实际发电的误差未知。

## 论文参数依据

- 南向、固定 15° 为全站等效布置。刘颖等《区域差异下高速公路服务区光伏系统优化配置》，《交通工程》2026 年第 2 期，第 137 页，给出常规车棚倾角 5°–15°；屋顶可按纬度另行优化。浙江温岭[石塘渔光互补项目环评](https://zjjcmspublic.oss-cn-hangzhou-zwynet-d01-a.internet.cloud.zj.gov.cn/jcms_files/jcms1/web3519/site/attach/0/0c054a04f0c441aa8b181e23ccee44fb.pdf)记录当地固定阵列正南 15° 的工程实例。本文借用南向布置和车棚倾角范围上限，长兴各屋面实际倾角及最优角度未测定。
- Dobos, A. P. (2014), [PVWatts Version 5 Manual](https://doi.org/10.2172/1158421)，表 3 的标准组件类别温度系数为 −0.47%/°C。550 Wp 用于等效设备计数；不据此推断具体组件的温度系数。
- PVWatts V5 表 6 的综合系统损失默认值为 14%；直交流转换另计，标称逆变器效率默认 96%。本算例用 96% 恒效率近似；额定功率档位只用于选择容量。[官方损失说明](https://pvwatts.nlr.gov/docs/help_system_sysloss.php)。
- 919.14 kW 来自原表校准序列的全年小时峰值 919.026781 × (1027.40 / 1027.2729766)，属于经验主方案输出。该数不用于反证朝向、倾角或温度系数的准确性。
