! *** EVALUATION SOFTWARE GENERATES COMPRESSED IDF - TO OBTAIN READABLE IDF PLEASE PURCHASE A LICENCE ***
! File generated by DesignBuilder - 2025.1.1.011 10/31/2026 - 12:51:26 AM
! Source file: C:\ProgramData\DesignBuilder\Templates\Model Geometry Example.dsb

! This IDF was generated using the 3-Compressed 'IDF Formatting' Program option, which aims to minimise the amount of memory required by using numeric names for IDF objects and excluding most comments.

! Geometry convention template : Simple
! Zone geometry and surface areas : 1-Inner
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

Version, 23.1.0.002;

RunPeriod,
Untitled (01-01:31-12),
1,1, 2002,
12,31, 2002,
,
No,
No,
Yes,
Yes,
Yes,
No;

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;


Site:Location,Untitled (01-01:31-12)  (01-01:31-12),
51.15,
-0.18,
0,
62;

Site:GroundTemperature:BuildingSurface,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18;

Site:GroundTemperature:Deep,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14;

Site:GroundTemperature:Shallow,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14;

Site:GroundTemperature:FCfactorMethod,
4.16,
5.30,
7.51,
9.61,
13.58,
15.67,
16.24,
15.18,
12.74,
9.69,
6.69,
4.70;

Site:GroundReflectance, 
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2;

Site:GroundReflectance:SnowModifier,
1.0,
1.0;

SimulationControl,
Yes,
Yes,
No,
No,
Yes;


SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Jun,
6,
15,
SummerDesignDay,
27.2,
9.4,
,
,
WetBulb,
18.7,
,
,
,
,
100582.4,
0,
0,
No,
No,
Yes,
ASHRAEClearSky,
,
,
,
,
0.98;

SizingPeriod:DesignDay, Winter Design Day in Untitled (01-01:31-12),
1,
15,
WinterDesignDay,
-4.4,
0,
,
,
WetBulb,
-4.4,
,
,
,
,
100582.4,
1.2,
70,
No,
No,
No,
,
,
,
,
,
0;

Timestep, 2;

ConvergenceLimits,
1,
25;

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer

Schedule:Compact, 
2, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;

Schedule:Compact,
2864,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
2867,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05394,
Until: 20:00, 1,
Until: 24:00, 0.05394,
For: Weekends,
Until: 24:00, 0.05394,
For: Holidays,
Until: 24:00, 0.05394,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
2868,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact, 
8060, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


WindowMaterial:Gas,1002,
Air,
 .013;

WindowMaterial:Gas,Half thickness 1002,
Air,
 .0065;



WindowMaterial:Glazing,2,
SpectralAverage,
,
.003,
.837,
.075,
.075,
.898,
.081,
.081,
.0,
.84,
.84,
.9,
1;

WindowMaterial:Glazing,38,
SpectralAverage,
,
.003,
.740,
.090,
.100,
.820,
.110,
.120,
.0,
.84,
.20,
.9,
1;
Material, 1_1_7,
Rough,
.1,
1.4,
2100,
840,
0.9,
0.6,
0.6;

Material, 5_1_5,
Rough,
.1,
0.84,
1700,
800,
0.9,
0.7,
0.7;

Material, 5_2_103,
Rough,
.08,
0.034,
35,
1400,
0.9,
0.6,
0.6;

Material, 5_3_11,
Rough,
.1,
0.51,
1400,
1000,
0.9,
0.6,
0.6;

Material, 5_4_66,
Rough,
.013,
0.4,
1000,
1000,
0.9,
0.5,
0.5;

Material, 7_1_27,
Rough,
.025,
0.25,
900,
1000,
0.9,
0.5,
0.5;

Material, 9_1_17,
Rough,
.025,
0.5,
1300,
1000,
0.9,
0.7,
0.7;

Material, 9_2_111,
Rough,
.148,
0.04,
30,
840,
0.9,
0.6,
0.6;

Material, 9_3_34,
Rough,
.005,
0.14,
650,
1200,
0.9,
0.78,
0.78;

Material, 11_1_4,
Rough,
.01,
0.7,
2100,
1000,
0.9,
0.85,
0.9;

Material, 11_2_20,
Rough,
.145,
0.04,
12,
840,
0.9,
0.6,
0.6;

Material, 11_4_113,
Rough,
.013,
0.25,
2800,
896,
0.9,
0.5,
0.5;

Material, 13_1_33,
Rough,
.025,
1,
2000,
800,
0.9,
0.7,
0.7;

Material, 13_2_111,
Rough,
.242,
0.04,
30,
840,
0.9,
0.6,
0.6;

Material, 13_3_77,
Rough,
.005,
0.19,
960,
837,
0.9,
0.8,
0.8;

Material, 15_1_37,
Rough,
.133,
0.04,
10,
1400,
0.9,
0.6,
0.6;

Material, 15_2_9,
Rough,
.1,
1.13,
2000,
1000,
0.9,
0.6,
0.6;

Material, 15_3_29,
Rough,
.07,
0.41,
1200,
840,
0.9,
0.73,
0.73;

Material, 15_4_34,
Rough,
.03,
0.14,
650,
1200,
0.9,
0.78,
0.78;


Construction, 1,
1_1_7;

Construction, 2,
1_1_7;

Construction, 3,
1_1_7;

Construction, 4,
1_1_7;

Construction, 5,
5_1_5,
5_2_103,
5_3_11,
5_4_66;

Construction, 6,
5_4_66,
5_3_11,
5_2_103,
5_1_5;
Material:NoMass, 7_RVAL_2,
Rough,
.15,
0.9,
0.7,
0.7;

Construction, 7,
7_1_27,
7_RVAL_2,
7_1_27;
Material:NoMass, 8_RVAL_2,
Rough,
.15,
0.9,
0.7,
0.7;

Construction, 8,
7_1_27,
8_RVAL_2,
7_1_27;

Construction, 9,
9_1_17,
9_2_111,
9_3_34;

Construction, 10,
9_3_34,
9_2_111,
9_1_17;
Material:NoMass, 11_RVAL_3,
Rough,
.18,
0.9,
0.7,
0.7;

Construction, 11,
11_1_4,
11_2_20,
11_RVAL_3,
11_4_113;
Material:NoMass, 12_RVAL_2,
Rough,
.18,
0.9,
0.7,
0.7;

Construction, 12,
11_4_113,
12_RVAL_2,
11_2_20,
11_1_4;

Construction, 13,
13_1_33,
13_2_111,
13_3_77;

Construction, 14,
13_3_77,
13_2_111,
13_1_33;

Construction, 15,
15_1_37,
15_2_9,
15_3_29,
15_4_34;

Construction, 16,
15_4_34,
15_3_29,
15_2_9,
15_1_37;



Construction,Project external glazing - 1001,
38,
1002,
2;

HeatBalanceAlgorithm, 
ConductionTransferFunction,
2000,
0.00000001,
1000;

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;

SurfaceConvectionAlgorithm:Inside,TARP;
SurfaceConvectionAlgorithm:Outside,DOE-2;
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Model Geometry Example,
0,
Suburbs,
 .04,
 .4,
FullExterior,
25,
6;

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;
Zone, 2085,
0,
0,
0,
0,
1 ,
1,
,
 282.24,
 94.08,
TARP,
,
Yes;


PEOPLE, People 2085,
2085,
2864,
People/Area,
,
 .111,
,
 .3,
AutoCalculate,
Activity Schedule 2085,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 2085,
8060;

Schedule:Compact, Activity Schedule 2085,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 2085,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 2085 General lighting,
2085,
2868,
Watts/Area,
,
25,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#2085#GeneralLights;

OtherEquipment, 2085 Equipment gain,
Electricity,
2085,
2867,
Watts/Area,
,
11.77,
,
0,
.2,
0,
0,
General;

WaterUse:Equipment,
DHW 2085,
DHW 2085,
 5.80740740740741E-07,
2864,
DHW Supply Temperature 2085,
DHW Supply Temperature 2085,
DHW Mains Temperature 2085,
2085,
,
;

Schedule:Compact, DHW Supply Temperature 2085,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 80;

Schedule:Compact, DHW Mains Temperature 2085,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 2085 Infiltration,
2085,
2,
Flow/zone,
.05488,
,
,
,
1,
0,
0,
0;

ZoneVentilation:DesignFlowRate, 2085 Nat Vent,
2085,
2864,
Flow/zone,
.2352,
,
,
,
NATURAL,
0,
1,
1,
0,
0,
0,
24,
,
100,
,
-50,
,
-100,
,
100,
,
40;


BuildingSurface:Detailed, 
2085_Floor_0_0_0,
Floor, 1,
2085,
,
Surface, 2136_Ceiling_1_0_10000, 
NoSun, 
NoWind, 
0, 
4, 
 9.80006109, 4.99982646, 3,
 .20006109, 4.99982646, 3,
 .20006109, 9.99982646, 3,
 9.80006109, 9.99982646, 3;

BuildingSurface:Detailed, 
2136_Ceiling_1_0_10000,
Ceiling, 2,
2136,
,
Surface, 2085_Floor_0_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 .20006109, 4.99982646, 3,
 9.80006109, 4.99982646, 3,
 9.80006109, 9.99982646, 3,
 .20006109, 9.99982646, 3;

BuildingSurface:Detailed, 
2085_Floor_0_1_0,
Floor, 1,
2085,
,
Surface, 2143_Ceiling_1_0_10001, 
NoSun, 
NoWind, 
0, 
4, 
 9.80006109, .19982646, 3,
 .20006109, .19982646, 3,
 .20006109, 4.99982646, 3,
 9.80006109, 4.99982646, 3;

BuildingSurface:Detailed, 
2143_Ceiling_1_0_10001,
Ceiling, 2,
2143,
,
Surface, 2085_Floor_0_1_0, 
NoSun, 
NoWind, 
0, 
4, 
 .20006109, .19982646, 3,
 9.80006109, .19982646, 3,
 9.80006109, 4.99982646, 3,
 .20006109, 4.99982646, 3;

BuildingSurface:Detailed, 
2085_Ceiling_1_0_0,
Ceiling, 3,
2085,
,
Surface, 2117_Floor_2_0_10002, 
NoSun, 
NoWind, 
0, 
4, 
 .20006109, .19982646, 6,
 9.80006109, .19982646, 6,
 9.80006109, 9.99982646, 6,
 .20006109, 9.99982646, 6;

BuildingSurface:Detailed, 
2117_Floor_2_0_10002,
Floor, 4,
2117,
,
Surface, 2085_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 9.80006109, .19982646, 6,
 .20006109, .19982646, 6,
 .20006109, 9.99982646, 6,
 9.80006109, 9.99982646, 6;

BuildingSurface:Detailed, 
2085_Wall_2_0_0,
Wall, 5,
2085,
,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 9.8000610939, .19982646, 3,
 9.8000610939, 9.99982646, 3,
 9.8000610939, 9.99982646, 6,
 9.8000610939, .19982646, 6;

FenestrationSurface:Detailed, 2085_Wall_2_0_0_0_0_0_Win,
Window, 
Project external glazing - 1001,
2085_Wall_2_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 9.8000610939, 2.19982646, 3.84,
 9.8000610939, 7.99982646, 3.84,
 9.8000610939, 7.99982646, 5.26,
 9.8000610939, 2.19982646, 5.26;

BuildingSurface:Detailed, 
2085_Partition_3_0_0,
Wall, 7,
2085,
,
Surface, 2101_Partition_5_0_10003, 
NoSun, 
NoWind, 
0, 
4, 
 9.80006109, 9.9998264606, 3,
 .20006109, 9.9998264606, 3,
 .20006109, 9.9998264606, 6,
 9.80006109, 9.9998264606, 6;

BuildingSurface:Detailed, 
2101_Partition_5_0_10003,
Wall, 8,
2101,
,
Surface, 2085_Partition_3_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 .20006109, 9.9998264606, 3,
 9.80006109, 9.9998264606, 3,
 9.80006109, 9.9998264606, 6,
 .20006109, 9.9998264606, 6;

BuildingSurface:Detailed, 
2085_Wall_4_0_0,
Wall, 5,
2085,
,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 .2000610939, 9.99982646, 3,
 .2000610939, .19982646, 3,
 .2000610939, .19982646, 6,
 .2000610939, 9.99982646, 6;

FenestrationSurface:Detailed, 2085_Wall_4_0_0_0_0_0_Win,
Window, 
Project external glazing - 1001,
2085_Wall_4_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 .2000610939, 7.99982646, 3.84,
 .2000610939, 2.19982646, 3.84,
 .2000610939, 2.19982646, 5.26,
 .2000610939, 7.99982646, 5.26;

BuildingSurface:Detailed, 
2085_Wall_5_0_0,
Wall, 5,
2085,
,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 .20006109, .1998264606, 3,
 9.80006109, .1998264606, 3,
 9.80006109, .1998264606, 6,
 .20006109, .1998264606, 6;

FenestrationSurface:Detailed, 2085_Wall_5_0_0_0_0_0_Win,
Window, 
Project external glazing - 1001,
2085_Wall_5_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 2.16006109, .1998264606, 3.84,
 7.84006109, .1998264606, 3.84,
 7.84006109, .1998264606, 5.26,
 2.16006109, .1998264606, 5.26;

Zone, 2101,
0,
0,
0,
0,
1 ,
1,
,
 138.24,
 46.08,
TARP,
,
Yes;


PEOPLE, People 2101,
2101,
2864,
People/Area,
,
 .111,
,
 .3,
AutoCalculate,
Activity Schedule 2101,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 2101,
8060;

Schedule:Compact, Activity Schedule 2101,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 2101,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 2101 General lighting,
2101,
2868,
Watts/Area,
,
25,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#2101#GeneralLights;

OtherEquipment, 2101 Equipment gain,
Electricity,
2101,
2867,
Watts/Area,
,
11.77,
,
0,
.2,
0,
0,
General;

WaterUse:Equipment,
DHW 2101,
DHW 2101,
 2.84444444444444E-07,
2864,
DHW Supply Temperature 2101,
DHW Supply Temperature 2101,
DHW Mains Temperature 2101,
2101,
,
;

Schedule:Compact, DHW Supply Temperature 2101,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 80;

Schedule:Compact, DHW Mains Temperature 2101,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 2101 Infiltration,
2101,
2,
Flow/zone,
.02688,
,
,
,
1,
0,
0,
0;

ZoneVentilation:DesignFlowRate, 2101 Nat Vent,
2101,
2864,
Flow/zone,
.1152,
,
,
,
NATURAL,
0,
1,
1,
0,
0,
0,
24,
,
100,
,
-50,
,
-100,
,
100,
,
40;


BuildingSurface:Detailed, 
2101_ExtFloor_0_0_0,
Floor, 9,
2101,
,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 9.80006109, 9.99982646, 3,
 .20006109, 9.99982646, 3,
 .20006109, 14.79982646, 3,
 9.80006109, 14.79982646, 3;

BuildingSurface:Detailed, 
2101_Roof_1_0_0,
Roof, 11,
2101,
,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 .20006109, 9.99982646, 6,
 9.80006109, 9.99982646, 6,
 9.80006109, 14.79982646, 6,
 .20006109, 14.79982646, 6;

BuildingSurface:Detailed, 
2101_Wall_2_0_0,
Wall, 5,
2101,
,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 9.8000610939, 9.99982646, 3,
 9.8000610939, 14.79982646, 3,
 9.8000610939, 14.79982646, 6,
 9.8000610939, 9.99982646, 6;

FenestrationSurface:Detailed, 2101_Wall_2_0_0_0_0_0_Win,
Window, 
Project external glazing - 1001,
2101_Wall_2_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 9.8000610939, 10.99982646, 3.84,
 9.8000610939, 13.79982646, 3.84,
 9.8000610939, 13.79982646, 5.26,
 9.8000610939, 10.99982646, 5.26;

BuildingSurface:Detailed, 
2101_Wall_3_0_0,
Wall, 5,
2101,
,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 9.80006109, 14.7998264606, 3,
 .20006109, 14.7998264606, 3,
 .20006109, 14.7998264606, 6,
 9.80006109, 14.7998264606, 6;

FenestrationSurface:Detailed, 2101_Wall_3_0_0_0_0_0_Win,
Window, 
Project external glazing - 1001,
2101_Wall_3_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 7.84006109, 14.7998264606, 3.84,
 2.16006109, 14.7998264606, 3.84,
 2.16006109, 14.7998264606, 5.26,
 7.84006109, 14.7998264606, 5.26;

BuildingSurface:Detailed, 
2101_Wall_4_0_0,
Wall, 5,
2101,
,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 .2000610939, 14.79982646, 3,
 .2000610939, 9.99982646, 3,
 .2000610939, 9.99982646, 6,
 .2000610939, 14.79982646, 6;

FenestrationSurface:Detailed, 2101_Wall_4_0_0_0_0_0_Win,
Window, 
Project external glazing - 1001,
2101_Wall_4_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 .2000610939, 13.79982646, 3.84,
 .2000610939, 10.99982646, 3.84,
 .2000610939, 10.99982646, 5.26,
 .2000610939, 13.79982646, 5.26;

Zone, 2117,
0,
0,
0,
0,
1 ,
1,
,
 240,
 96,
TARP,
,
Yes;


PEOPLE, People 2117,
2117,
2864,
People/Area,
,
 .111,
,
 .3,
AutoCalculate,
Activity Schedule 2117,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 2117,
8060;

Schedule:Compact, Activity Schedule 2117,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 2117,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 2117 General lighting,
2117,
2868,
Watts/Area,
,
25,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#2117#GeneralLights;

OtherEquipment, 2117 Equipment gain,
Electricity,
2117,
2867,
Watts/Area,
,
11.77,
,
0,
.2,
0,
0,
General;

WaterUse:Equipment,
DHW 2117,
DHW 2117,
 5.92592592592593E-07,
2864,
DHW Supply Temperature 2117,
DHW Supply Temperature 2117,
DHW Mains Temperature 2117,
2117,
,
;

Schedule:Compact, DHW Supply Temperature 2117,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 80;

Schedule:Compact, DHW Mains Temperature 2117,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 2117 Infiltration,
2117,
2,
Flow/zone,
.046667,
,
,
,
1,
0,
0,
0;

ZoneVentilation:DesignFlowRate, 2117 Nat Vent,
2117,
2864,
Flow/zone,
.2,
,
,
,
NATURAL,
0,
1,
1,
0,
0,
0,
24,
,
100,
,
-50,
,
-100,
,
100,
,
40;


BuildingSurface:Detailed, 
2117_Wall_0_0_0,
Wall, 5,
2117,
,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 9.8000610939,-.00017354, 6,
 9.8000610939, 9.99982646, 6,
 9.8000610939, 4.99982646, 11;

FenestrationSurface:Detailed, 2117_Wall_0_0_0_0_0_0_Win,
Window, 
Project external glazing - 1001,
2117_Wall_0_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 9.8000610939, 2.53982646, 6.84,
 9.8000610939, 7.45982646, 6.84,
 9.8000610939, 7.45982646, 8.26,
 9.8000610939, 2.53982646, 8.26;

BuildingSurface:Detailed, 
2117_Roof_1_0_0,
Roof, 13,
2117,
,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 9.8000610919, 9.999826456, 6.0000000027,
 .2000610919, 9.9998264578, 6.0000000027,
 .200061091, 4.9998264591, 11.0000000014,
 9.800061091, 4.9998264573, 11.0000000014;

BuildingSurface:Detailed, 
2117_Roof_3_0_0,
Roof, 13,
2117,
,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 .20006109,-.0001735373, 6.0000000026,
 9.80006109,-.000173535, 6.0000000026,
 9.8000610988, 4.9998264632, 11.0000000019,
 .2000610888, 4.9998264608, 11.0000000019;

BuildingSurface:Detailed, 
2117_Wall_4_0_0,
Wall, 5,
2117,
,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
3, 
 .20006109, 9.99982646, 6,
 .20006109,-.00017354, 6,
 .20006109, 4.99982646, 11;

FenestrationSurface:Detailed, 2117_Wall_4_0_0_0_0_0_Win,
Window, 
Project external glazing - 1001,
2117_Wall_4_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 .20006109, 7.45982646, 6.84,
 .20006109, 2.53982646, 6.84,
 .20006109, 2.53982646, 8.26,
 .20006109, 7.45982646, 8.26;

Zone, 2136,
0,
0,
0,
0,
1 ,
1,
,
 138.24,
 46.08,
TARP,
,
Yes;


PEOPLE, People 2136,
2136,
2864,
People/Area,
,
 .111,
,
 .3,
AutoCalculate,
Activity Schedule 2136,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 2136,
8060;

Schedule:Compact, Activity Schedule 2136,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 2136,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 2136 General lighting,
2136,
2868,
Watts/Area,
,
25,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#2136#GeneralLights;

OtherEquipment, 2136 Equipment gain,
Electricity,
2136,
2867,
Watts/Area,
,
11.77,
,
0,
.2,
0,
0,
General;

WaterUse:Equipment,
DHW 2136,
DHW 2136,
 2.84444444444444E-07,
2864,
DHW Supply Temperature 2136,
DHW Supply Temperature 2136,
DHW Mains Temperature 2136,
2136,
,
;

Schedule:Compact, DHW Supply Temperature 2136,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 80;

Schedule:Compact, DHW Mains Temperature 2136,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 2136 Infiltration,
2136,
2,
Flow/zone,
.02688,
,
,
,
1,
0,
0,
0;

ZoneVentilation:DesignFlowRate, 2136 Nat Vent,
2136,
2864,
Flow/zone,
.1152,
,
,
,
NATURAL,
0,
1,
1,
0,
0,
0,
24,
,
100,
,
-50,
,
-100,
,
100,
,
40;


BuildingSurface:Detailed, 
2136_GroundFloor_0_0_0,
Floor, 15,
2136,
,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 9.80006109, 4.99982646, 0,
 .20006109, 4.99982646, 0,
 .20006109, 9.79982646, 0,
 9.80006109, 9.79982646, 0;

BuildingSurface:Detailed, 
2136_Wall_2_0_0,
Wall, 5,
2136,
,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 9.8000610939, 4.99982646, 0,
 9.8000610939, 9.79982646, 0,
 9.8000610939, 9.79982646, 3,
 9.8000610939, 4.99982646, 3;

FenestrationSurface:Detailed, 2136_Wall_2_0_0_0_0_0_Win,
Window, 
Project external glazing - 1001,
2136_Wall_2_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 9.8000610939, 5.99982646, .84,
 9.8000610939, 8.79982646, .84,
 9.8000610939, 8.79982646, 2.26,
 9.8000610939, 5.99982646, 2.26;

BuildingSurface:Detailed, 
2136_Wall_3_0_0,
Wall, 5,
2136,
,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 9.80006109, 9.7998264606, 0,
 .20006109, 9.7998264606, 0,
 .20006109, 9.7998264606, 3,
 9.80006109, 9.7998264606, 3;

FenestrationSurface:Detailed, 2136_Wall_3_0_0_0_0_0_Win,
Window, 
Project external glazing - 1001,
2136_Wall_3_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 7.84006109, 9.7998264606, .84,
 2.16006109, 9.7998264606, .84,
 2.16006109, 9.7998264606, 2.26,
 7.84006109, 9.7998264606, 2.26;

BuildingSurface:Detailed, 
2136_Wall_4_0_0,
Wall, 5,
2136,
,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 .2000610939, 9.79982646, 0,
 .2000610939, 4.99982646, 0,
 .2000610939, 4.99982646, 3,
 .2000610939, 9.79982646, 3;

FenestrationSurface:Detailed, 2136_Wall_4_0_0_0_0_0_Win,
Window, 
Project external glazing - 1001,
2136_Wall_4_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 .2000610939, 8.79982646, .84,
 .2000610939, 5.99982646, .84,
 .2000610939, 5.99982646, 2.26,
 .2000610939, 8.79982646, 2.26;

BuildingSurface:Detailed, 
2136_Partition_5_0_0,
Wall, 7,
2136,
,
Surface, 2143_Partition_3_0_10004, 
NoSun, 
NoWind, 
0, 
4, 
 .20006109, 4.9998264606, 0,
 9.80006109, 4.9998264606, 0,
 9.80006109, 4.9998264606, 3,
 .20006109, 4.9998264606, 3;

BuildingSurface:Detailed, 
2143_Partition_3_0_10004,
Wall, 8,
2143,
,
Surface, 2136_Partition_5_0_0, 
NoSun, 
NoWind, 
0, 
4, 
 9.80006109, 4.9998264606, 0,
 .20006109, 4.9998264606, 0,
 .20006109, 4.9998264606, 3,
 9.80006109, 4.9998264606, 3;

Zone, 2143,
0,
0,
0,
0,
1 ,
1,
,
 138.24,
 46.08,
TARP,
,
Yes;


PEOPLE, People 2143,
2143,
2864,
People/Area,
,
 .111,
,
 .3,
AutoCalculate,
Activity Schedule 2143,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 2143,
8060;

Schedule:Compact, Activity Schedule 2143,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 2143,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 2143 General lighting,
2143,
2868,
Watts/Area,
,
25,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#2143#GeneralLights;

OtherEquipment, 2143 Equipment gain,
Electricity,
2143,
2867,
Watts/Area,
,
11.77,
,
0,
.2,
0,
0,
General;

WaterUse:Equipment,
DHW 2143,
DHW 2143,
 2.84444444444444E-07,
2864,
DHW Supply Temperature 2143,
DHW Supply Temperature 2143,
DHW Mains Temperature 2143,
2143,
,
;

Schedule:Compact, DHW Supply Temperature 2143,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 80;

Schedule:Compact, DHW Mains Temperature 2143,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 2143 Infiltration,
2143,
2,
Flow/zone,
.02688,
,
,
,
1,
0,
0,
0;

ZoneVentilation:DesignFlowRate, 2143 Nat Vent,
2143,
2864,
Flow/zone,
.1152,
,
,
,
NATURAL,
0,
1,
1,
0,
0,
0,
24,
,
100,
,
-50,
,
-100,
,
100,
,
40;


BuildingSurface:Detailed, 
2143_GroundFloor_0_0_0,
Floor, 15,
2143,
,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
 9.80006109, .19982646, 0,
 .20006109, .19982646, 0,
 .20006109, 4.99982646, 0,
 9.80006109, 4.99982646, 0;

BuildingSurface:Detailed, 
2143_Wall_2_0_0,
Wall, 5,
2143,
,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 9.8000610939, .19982646, 0,
 9.8000610939, 4.99982646, 0,
 9.8000610939, 4.99982646, 3,
 9.8000610939, .19982646, 3;

FenestrationSurface:Detailed, 2143_Wall_2_0_0_0_0_0_Win,
Window, 
Project external glazing - 1001,
2143_Wall_2_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 9.8000610939, 1.19982646, .84,
 9.8000610939, 3.99982646, .84,
 9.8000610939, 3.99982646, 2.26,
 9.8000610939, 1.19982646, 2.26;

BuildingSurface:Detailed, 
2143_Wall_4_0_0,
Wall, 5,
2143,
,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 .2000610939, 4.99982646, 0,
 .2000610939, .19982646, 0,
 .2000610939, .19982646, 3,
 .2000610939, 4.99982646, 3;

FenestrationSurface:Detailed, 2143_Wall_4_0_0_0_0_0_Win,
Window, 
Project external glazing - 1001,
2143_Wall_4_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 .2000610939, 3.99982646, .84,
 .2000610939, 1.19982646, .84,
 .2000610939, 1.19982646, 2.26,
 .2000610939, 3.99982646, 2.26;

BuildingSurface:Detailed, 
2143_Wall_5_0_0,
Wall, 5,
2143,
,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
 .20006109, .1998264606, 0,
 9.80006109, .1998264606, 0,
 9.80006109, .1998264606, 3,
 .20006109, .1998264606, 3;

FenestrationSurface:Detailed, 2143_Wall_5_0_0_0_0_0_Win,
Window, 
Project external glazing - 1001,
2143_Wall_5_0_0,
,
AutoCalculate, 
1, 
1, 
4, 
 2.16006109, .1998264606, .84,
 7.84006109, .1998264606, .84,
 7.84006109, .1998264606, 2.26,
 2.16006109, .1998264606, 2.26;




WindowProperty:FrameAndDivider, 1,
0.040, 
0.0, 
0.0, 
9.5, 
1.0, 
0.5, 
0.5, 
0.9, 
DividedLite, 
0.020, 
1, 
1, 
0.0, 
0.0, 
9.5, 
1.0, 
0.5, 
0.5, 
0.9, 
0.5, 
0.0, 
0.5, 
0.0, 
0.5; 

Schedule:Year, Zone Control Type Sched, Control Type,
Winter Control Type Week Sch, 1, 1, 3, 31,
Summer Control Type Week Sch, 4, 1, 9, 30,
Winter Control Type Week Sch, 10, 1, 12, 31;


Schedule:Compact,
2085 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
2085 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
2085 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




Schedule:Compact,
2085 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
2085,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.009,
0.01,
,
1.8,
1.3,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
2085,
No,
NeutralSupplyAir,
,
,
Sensible Load Only No Latent Load,
HumidityRatioDifference,
,
,
HumidityRatioDifference,
,
,
,
;

DesignSpecification:ZoneAirDistribution,
2085,
1,
1;

ZoneControl:Thermostat, 2085 Thermostat, 2085,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2085;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2085,2085 Heating Setpoint Schedule,2085 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
2085, 2085 Equipment, 2085 Inlets, , Node 2085 Zone, Node 2085 Out;

ZoneHVAC:EquipmentList, 2085 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 2085 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 2085 Ideal Loads Air, 
,
Node 2085 In, 
,
,
35,
12,
0.01,
0.009,
LimitCapacity,
Autosize,
Autosize,
,
1.176,
,
2085 Heating Availability Sch,
2085 Cooling Availability Sch,
None,
,
None,
,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
2085 Inlets,
Node 2085 In;


Schedule:Compact,
2101 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
2101 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
2101 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




Schedule:Compact,
2101 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
2101,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.009,
0.01,
,
1.8,
1.3,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
2101,
No,
NeutralSupplyAir,
,
,
Sensible Load Only No Latent Load,
HumidityRatioDifference,
,
,
HumidityRatioDifference,
,
,
,
;

DesignSpecification:ZoneAirDistribution,
2101,
1,
1;

ZoneControl:Thermostat, 2101 Thermostat, 2101,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2101;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2101,2101 Heating Setpoint Schedule,2101 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
2101, 2101 Equipment, 2101 Inlets, , Node 2101 Zone, Node 2101 Out;

ZoneHVAC:EquipmentList, 2101 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 2101 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 2101 Ideal Loads Air, 
,
Node 2101 In, 
,
,
35,
12,
0.01,
0.009,
LimitCapacity,
Autosize,
Autosize,
,
.576,
,
2101 Heating Availability Sch,
2101 Cooling Availability Sch,
None,
,
None,
,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
2101 Inlets,
Node 2101 In;


Schedule:Compact,
2117 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
2117 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
2117 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




Schedule:Compact,
2117 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
2117,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.009,
0.01,
,
1.8,
1.3,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
2117,
No,
NeutralSupplyAir,
,
,
Sensible Load Only No Latent Load,
HumidityRatioDifference,
,
,
HumidityRatioDifference,
,
,
,
;

DesignSpecification:ZoneAirDistribution,
2117,
1,
1;

ZoneControl:Thermostat, 2117 Thermostat, 2117,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2117;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2117,2117 Heating Setpoint Schedule,2117 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
2117, 2117 Equipment, 2117 Inlets, , Node 2117 Zone, Node 2117 Out;

ZoneHVAC:EquipmentList, 2117 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 2117 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 2117 Ideal Loads Air, 
,
Node 2117 In, 
,
,
35,
12,
0.01,
0.009,
LimitCapacity,
Autosize,
Autosize,
,
1,
,
2117 Heating Availability Sch,
2117 Cooling Availability Sch,
None,
,
None,
,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
2117 Inlets,
Node 2117 In;


Schedule:Compact,
2136 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
2136 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
2136 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




Schedule:Compact,
2136 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
2136,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.009,
0.01,
,
1.8,
1.3,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
2136,
No,
NeutralSupplyAir,
,
,
Sensible Load Only No Latent Load,
HumidityRatioDifference,
,
,
HumidityRatioDifference,
,
,
,
;

DesignSpecification:ZoneAirDistribution,
2136,
1,
1;

ZoneControl:Thermostat, 2136 Thermostat, 2136,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2136;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2136,2136 Heating Setpoint Schedule,2136 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
2136, 2136 Equipment, 2136 Inlets, , Node 2136 Zone, Node 2136 Out;

ZoneHVAC:EquipmentList, 2136 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 2136 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 2136 Ideal Loads Air, 
,
Node 2136 In, 
,
,
35,
12,
0.01,
0.009,
LimitCapacity,
Autosize,
Autosize,
,
.576,
,
2136 Heating Availability Sch,
2136 Cooling Availability Sch,
None,
,
None,
,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
2136 Inlets,
Node 2136 In;


Schedule:Compact,
2143 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
2143 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
2143 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




Schedule:Compact,
2143 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
2143,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.009,
0.01,
,
1.8,
1.3,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
2143,
No,
NeutralSupplyAir,
,
,
Sensible Load Only No Latent Load,
HumidityRatioDifference,
,
,
HumidityRatioDifference,
,
,
,
;

DesignSpecification:ZoneAirDistribution,
2143,
1,
1;

ZoneControl:Thermostat, 2143 Thermostat, 2143,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2143;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2143,2143 Heating Setpoint Schedule,2143 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
2143, 2143 Equipment, 2143 Inlets, , Node 2143 Zone, Node 2143 Out;

ZoneHVAC:EquipmentList, 2143 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 2143 Ideal Loads Air, 1, 1, 2 , 2;

ZoneHVAC:IdealLoadsAirSystem, 2143 Ideal Loads Air, 
,
Node 2143 In, 
,
,
35,
12,
0.01,
0.009,
LimitCapacity,
Autosize,
Autosize,
,
.576,
,
2143 Heating Availability Sch,
2143 Cooling Availability Sch,
None,
,
None,
,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
2143 Inlets,
Node 2143 In;

Sizing:Parameters,
1.25,
1.15,
2;


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary;


OutputControl:Table:Style, CommaAndHTML,InchPound;

Output:EnvironmentalImpactFactors,
Daily;

Output:EnvironmentalImpactFactors,
Monthly;

Output:EnvironmentalImpactFactors,
RunPeriod;

EnvironmentalImpactFactors,
0.3,
3.0,
0.25,
80.7272,
6.2727,
0.2727;


Output:Meter,Electricity:Facility,daily;
Output:Meter,NATURALGAS:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
Comma;


Output:Variable, 2085_Floor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  2085_Floor_0_1_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2085_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2085_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2085_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, 2085_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, 2085_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, 2085_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2085_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2085_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, 2085_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, 2085_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, 2085_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2085_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, 2085_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, 2085_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, 2101_ExtFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2101_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2101_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2101_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, 2101_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, 2101_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, 2101_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2101_Wall_3_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, 2101_Wall_3_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, 2101_Wall_3_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, 2101_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2101_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, 2101_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, 2101_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, 2101_Partition_5_0_10003, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2117_Wall_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2117_Wall_0_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, 2117_Wall_0_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, 2117_Wall_0_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, 2117_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2117_Floor_2_0_10002, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2117_Roof_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2117_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2117_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, 2117_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, 2117_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, 2136_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2136_Ceiling_1_0_10000, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2136_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2136_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, 2136_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, 2136_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, 2136_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2136_Wall_3_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, 2136_Wall_3_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, 2136_Wall_3_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, 2136_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2136_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, 2136_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, 2136_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, 2136_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2143_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2143_Ceiling_1_0_10001, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2143_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2143_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, 2143_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, 2143_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, 2143_Partition_3_0_10004, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2143_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2143_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, 2143_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, 2143_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, 2143_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 2143_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, 2143_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, 2143_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, 2085_Floor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  2085_Floor_0_1_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2085_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2085_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2085_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, 2085_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, 2085_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, 2085_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2085_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2085_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, 2085_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, 2085_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, 2085_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2085_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, 2085_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, 2085_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, 2101_ExtFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2101_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2101_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2101_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, 2101_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, 2101_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, 2101_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2101_Wall_3_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, 2101_Wall_3_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, 2101_Wall_3_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, 2101_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2101_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, 2101_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, 2101_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, 2101_Partition_5_0_10003, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2117_Wall_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2117_Wall_0_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, 2117_Wall_0_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, 2117_Wall_0_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, 2117_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2117_Floor_2_0_10002, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2117_Roof_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2117_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2117_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, 2117_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, 2117_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, 2136_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2136_Ceiling_1_0_10000, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2136_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2136_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, 2136_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, 2136_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, 2136_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2136_Wall_3_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, 2136_Wall_3_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, 2136_Wall_3_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, 2136_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2136_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, 2136_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, 2136_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, 2136_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2143_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2143_Ceiling_1_0_10001, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2143_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2143_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, 2143_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, 2143_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, 2143_Partition_3_0_10004, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2143_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2143_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, 2143_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, 2143_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, 2143_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 2143_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, 2143_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, 2143_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, 2085_Floor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  2085_Floor_0_1_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2085_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2085_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2085_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, 2085_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, 2085_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 2085_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2085_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2085_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, 2085_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, 2085_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 2085_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2085_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, 2085_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, 2085_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 2101_ExtFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2101_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2101_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2101_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, 2101_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, 2101_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 2101_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2101_Wall_3_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, 2101_Wall_3_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, 2101_Wall_3_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 2101_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2101_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, 2101_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, 2101_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 2101_Partition_5_0_10003, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2117_Wall_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2117_Wall_0_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, 2117_Wall_0_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, 2117_Wall_0_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 2117_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2117_Floor_2_0_10002, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2117_Roof_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2117_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2117_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, 2117_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, 2117_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 2136_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2136_Ceiling_1_0_10000, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2136_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2136_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, 2136_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, 2136_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 2136_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2136_Wall_3_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, 2136_Wall_3_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, 2136_Wall_3_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 2136_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2136_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, 2136_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, 2136_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 2136_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2143_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2143_Ceiling_1_0_10001, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2143_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2143_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, 2143_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, 2143_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 2143_Partition_3_0_10004, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2143_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2143_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, 2143_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, 2143_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 2143_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 2143_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, 2143_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, 2143_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 2085, Zone Mean Air Temperature, daily, On;
Output:Variable, 2085, Zone Mean Radiant Temperature, daily, On;
Output:Variable, 2085, Zone Operative Temperature, daily, On;
Output:Variable, 2085, Zone Air Relative Humidity, daily, On;
Output:Variable, 2101, Zone Mean Air Temperature, daily, On;
Output:Variable, 2101, Zone Mean Radiant Temperature, daily, On;
Output:Variable, 2101, Zone Operative Temperature, daily, On;
Output:Variable, 2101, Zone Air Relative Humidity, daily, On;
Output:Variable, 2117, Zone Mean Air Temperature, daily, On;
Output:Variable, 2117, Zone Mean Radiant Temperature, daily, On;
Output:Variable, 2117, Zone Operative Temperature, daily, On;
Output:Variable, 2117, Zone Air Relative Humidity, daily, On;
Output:Variable, 2136, Zone Mean Air Temperature, daily, On;
Output:Variable, 2136, Zone Mean Radiant Temperature, daily, On;
Output:Variable, 2136, Zone Operative Temperature, daily, On;
Output:Variable, 2136, Zone Air Relative Humidity, daily, On;
Output:Variable, 2143, Zone Mean Air Temperature, daily, On;
Output:Variable, 2143, Zone Mean Radiant Temperature, daily, On;
Output:Variable, 2143, Zone Operative Temperature, daily, On;
Output:Variable, 2143, Zone Air Relative Humidity, daily, On;
Output:Variable, 2085, Zone Mean Air Temperature, monthly, On;
Output:Variable, 2085, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, 2085, Zone Operative Temperature, monthly, On;
Output:Variable, 2085, Zone Air Relative Humidity, monthly, On;
Output:Variable, 2101, Zone Mean Air Temperature, monthly, On;
Output:Variable, 2101, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, 2101, Zone Operative Temperature, monthly, On;
Output:Variable, 2101, Zone Air Relative Humidity, monthly, On;
Output:Variable, 2117, Zone Mean Air Temperature, monthly, On;
Output:Variable, 2117, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, 2117, Zone Operative Temperature, monthly, On;
Output:Variable, 2117, Zone Air Relative Humidity, monthly, On;
Output:Variable, 2136, Zone Mean Air Temperature, monthly, On;
Output:Variable, 2136, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, 2136, Zone Operative Temperature, monthly, On;
Output:Variable, 2136, Zone Air Relative Humidity, monthly, On;
Output:Variable, 2143, Zone Mean Air Temperature, monthly, On;
Output:Variable, 2143, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, 2143, Zone Operative Temperature, monthly, On;
Output:Variable, 2143, Zone Air Relative Humidity, monthly, On;
Output:Variable, 2085, Zone Mean Air Temperature, runperiod, On;
Output:Variable, 2085, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, 2085, Zone Operative Temperature, runperiod, On;
Output:Variable, 2085, Zone Air Relative Humidity, runperiod, On;
Output:Variable, 2101, Zone Mean Air Temperature, runperiod, On;
Output:Variable, 2101, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, 2101, Zone Operative Temperature, runperiod, On;
Output:Variable, 2101, Zone Air Relative Humidity, runperiod, On;
Output:Variable, 2117, Zone Mean Air Temperature, runperiod, On;
Output:Variable, 2117, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, 2117, Zone Operative Temperature, runperiod, On;
Output:Variable, 2117, Zone Air Relative Humidity, runperiod, On;
Output:Variable, 2136, Zone Mean Air Temperature, runperiod, On;
Output:Variable, 2136, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, 2136, Zone Operative Temperature, runperiod, On;
Output:Variable, 2136, Zone Air Relative Humidity, runperiod, On;
Output:Variable, 2143, Zone Mean Air Temperature, runperiod, On;
Output:Variable, 2143, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, 2143, Zone Operative Temperature, runperiod, On;
Output:Variable, 2143, Zone Air Relative Humidity, runperiod, On;
Output:Variable, 2085, Zone Infiltration Air Change Rate, daily;
Output:Variable, 2085, Zone Ventilation Air Change Rate, daily;
Output:Variable, 2101, Zone Infiltration Air Change Rate, daily;
Output:Variable, 2101, Zone Ventilation Air Change Rate, daily;
Output:Variable, 2117, Zone Infiltration Air Change Rate, daily;
Output:Variable, 2117, Zone Ventilation Air Change Rate, daily;
Output:Variable, 2136, Zone Infiltration Air Change Rate, daily;
Output:Variable, 2136, Zone Ventilation Air Change Rate, daily;
Output:Variable, 2143, Zone Infiltration Air Change Rate, daily;
Output:Variable, 2143, Zone Ventilation Air Change Rate, daily;
Output:Variable, 2085, Zone Infiltration Air Change Rate, monthly;
Output:Variable, 2085, Zone Ventilation Air Change Rate, monthly;
Output:Variable, 2101, Zone Infiltration Air Change Rate, monthly;
Output:Variable, 2101, Zone Ventilation Air Change Rate, monthly;
Output:Variable, 2117, Zone Infiltration Air Change Rate, monthly;
Output:Variable, 2117, Zone Ventilation Air Change Rate, monthly;
Output:Variable, 2136, Zone Infiltration Air Change Rate, monthly;
Output:Variable, 2136, Zone Ventilation Air Change Rate, monthly;
Output:Variable, 2143, Zone Infiltration Air Change Rate, monthly;
Output:Variable, 2143, Zone Ventilation Air Change Rate, monthly;
Output:Variable, 2085, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, 2085, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, 2101, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, 2101, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, 2117, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, 2117, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, 2136, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, 2136, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, 2143, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, 2143, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, daily;
Output:Variable, *, Fan Electricity Rate, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Facility Total Produced Electricity Energy, daily;
Output:Variable, 2085, Zone Air System Sensible Heating Rate, daily;
Output:Variable, 2101, Zone Air System Sensible Heating Rate, daily;
Output:Variable, 2117, Zone Air System Sensible Heating Rate, daily;
Output:Variable, 2136, Zone Air System Sensible Heating Rate, daily;
Output:Variable, 2143, Zone Air System Sensible Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, monthly;
Output:Variable, *, Fan Electricity Rate, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Facility Total Produced Electricity Energy, monthly;
Output:Variable, 2085, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, 2101, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, 2117, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, 2136, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, 2143, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, runperiod;
Output:Variable, *, Fan Electricity Rate, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Facility Total Produced Electricity Energy, runperiod;
Output:Variable, 2085, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, 2101, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, 2117, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, 2136, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, 2143, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, 2085, Zone People Sensible Heating Rate, daily;
Output:Variable, 2085, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, 2085, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, 2085, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, 2085, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, 2085, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, 2085, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, 2085, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, 2085, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, 2085, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, 2085, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, 2085, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, 2085, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, 2101, Zone People Sensible Heating Rate, daily;
Output:Variable, 2101, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, 2101, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, 2101, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, 2101, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, 2101, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, 2101, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, 2101, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, 2101, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, 2101, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, 2101, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, 2101, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, 2101, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, 2117, Zone People Sensible Heating Rate, daily;
Output:Variable, 2117, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, 2117, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, 2117, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, 2117, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, 2117, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, 2117, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, 2117, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, 2117, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, 2117, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, 2117, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, 2117, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, 2117, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, 2136, Zone People Sensible Heating Rate, daily;
Output:Variable, 2136, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, 2136, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, 2136, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, 2136, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, 2136, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, 2136, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, 2136, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, 2136, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, 2136, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, 2136, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, 2136, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, 2136, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, 2143, Zone People Sensible Heating Rate, daily;
Output:Variable, 2143, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, 2143, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, 2143, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, 2143, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, 2143, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, 2143, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, 2143, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, 2143, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, 2143, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, 2143, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, 2143, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, 2143, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Meter, ELECTRIC EQUIPMENT#2085#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#2101#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#2117#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#2136#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#2143#GeneralLights:InteriorLights:Electricity, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, 2085, Zone People Sensible Heating Rate, monthly;
Output:Variable, 2085, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, 2085, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, 2085, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, 2085, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, 2085, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, 2085, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, 2085, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, 2085, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, 2085, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, 2085, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, 2085, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, 2085, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, 2101, Zone People Sensible Heating Rate, monthly;
Output:Variable, 2101, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, 2101, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, 2101, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, 2101, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, 2101, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, 2101, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, 2101, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, 2101, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, 2101, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, 2101, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, 2101, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, 2101, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, 2117, Zone People Sensible Heating Rate, monthly;
Output:Variable, 2117, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, 2117, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, 2117, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, 2117, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, 2117, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, 2117, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, 2117, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, 2117, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, 2117, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, 2117, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, 2117, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, 2117, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, 2136, Zone People Sensible Heating Rate, monthly;
Output:Variable, 2136, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, 2136, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, 2136, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, 2136, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, 2136, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, 2136, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, 2136, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, 2136, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, 2136, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, 2136, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, 2136, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, 2136, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, 2143, Zone People Sensible Heating Rate, monthly;
Output:Variable, 2143, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, 2143, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, 2143, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, 2143, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, 2143, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, 2143, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, 2143, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, 2143, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, 2143, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, 2143, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, 2143, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, 2143, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Meter, ELECTRIC EQUIPMENT#2085#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#2101#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#2117#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#2136#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#2143#GeneralLights:InteriorLights:Electricity, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, 2085, Zone People Sensible Heating Rate, runperiod;
Output:Variable, 2085, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 2085, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, 2085, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, 2085, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, 2085, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, 2085, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, 2085, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, 2085, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, 2085, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, 2085, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, 2085, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, 2085, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, 2101, Zone People Sensible Heating Rate, runperiod;
Output:Variable, 2101, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 2101, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, 2101, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, 2101, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, 2101, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, 2101, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, 2101, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, 2101, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, 2101, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, 2101, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, 2101, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, 2101, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, 2117, Zone People Sensible Heating Rate, runperiod;
Output:Variable, 2117, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 2117, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, 2117, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, 2117, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, 2117, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, 2117, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, 2117, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, 2117, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, 2117, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, 2117, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, 2117, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, 2117, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, 2136, Zone People Sensible Heating Rate, runperiod;
Output:Variable, 2136, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 2136, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, 2136, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, 2136, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, 2136, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, 2136, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, 2136, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, 2136, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, 2136, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, 2136, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, 2136, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, 2136, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, 2143, Zone People Sensible Heating Rate, runperiod;
Output:Variable, 2143, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 2143, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, 2143, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, 2143, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, 2143, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, 2143, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, 2143, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, 2143, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, 2143, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, 2143, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, 2143, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, 2143, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#2085#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#2101#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#2117#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#2136#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#2143#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
Output:VariableDictionary, IDF;
Output:EnergyManagementSystem,Verbose,Verbose,None;
OutputControl:ReportingTolerances,.2,.2;
Output:Diagnostics, DisplayAdvancedReportVariables;
